---
title: Anleitung Z350 iQ
parent: Z350 iQ
---

# Anleitung Zodiac Z350iQ Wärmepumpe

# 1 Installation

## 1.1 Auswahl des Installationsortes

### 1.1.1 Vorsichtsmaßnahmen bei der Installation

⚠️ • Das Gerät muss in einem Abstand von mindestens 2 m vom Beckenrand installiert werden.
• Das Gerät nicht am Gehäuse, sondern am Boden anheben.

• Einen Freiraum rund um das Gerät lassen (siehe § "1.1.3 Empfehlungen für den Installationsort", Seite 8).
• Das Gerät kann ohne Einschränkung des Betriebsbereichs innen oder außen aufgestellt werden.
• Das Gerät auf seine Antivibrationsfüße (unten im Boden eingebaut, höhenverstellbar) auf eine stabile, solide und ebene Fläche stellen.
• Diese Fläche muss das Gewicht des Gerätes tragen können (insbesondere bei einer Installation auf einem Dach, einem Balkon oder einer ähnlichen Fläche).

Das Gerät darf nicht wie folgt installiert werden:
• mit dem Gebläse in Richtung eines dauerhaften oder temporären Hindernisses (Schutzdach, Äste...), das weniger als 5 Meter entfernt ist,
• auf Montagekonsolen,
• in Reichweite von Bewässerungsanlagen, Spritzern oder Wasser- oder Schlammabflüssen (Windeinwirkung berücksichtigen),
• in der Nähe einer Wärmequelle oder eines entzündbaren Gases,
• in der Nähe von Hochfrequenzgeräten,
• an einem Ort, wo es Schneeverwehungen ausgesetzt wäre,
• an einem Ort, wo es durch die vom Gerät im Betrieb erzeugten Kondensate überschwemmt werden könnte.

ℹ️ Empfehlung: eventuelle Lärmbelastungen durch die Wärmepumpe minimieren
• Nicht unter einem Fenster oder in Richtung eines Fensters installieren.
• Nicht zu den Nachbarn hin richten.
• Das Gerät in einem hohlen Raum installieren (die Schallwellen werden an den Flächen reflektiert).
• Eine Schallwand um die Wärmepumpe herum installieren, wobei die Mindestabstände zu beachten sind.
• Einen 50 cm langen PVC-Schlauch am Wasserein- und -auslass der Wärmepumpe anbringen (um die Übertragung der Schwingungen zu hemmen).
• Mit der Betriebsart „SILENCE" kann der Schallpegel des Gerätes verringert und der COP verbessert werden. Es wird jedoch empfohlen, diese Betriebsart vorzugsweise für die einfache „Aufrechterhaltung der Temperatur" zu verwenden und die Filterdauer um ca. 50 % zu erhöhen.

### 1.1.2 Drehung der Bedieneinheit

In der Werkskonfiguration ist die Bedieneinheit in der Ecke diametral gegenüber den hydraulischen Anschlüssen positioniert. Um sich besser an alle Arten von Installationen anzupassen, kann die obere Abdeckung gedreht werden, um die Bedieneinheit an den beiden Ecken zu positionieren, die neben der in der Werkskonfiguration verwendeten liegen. Die Bedieneinheit darf nicht direkt über den hydraulischen Anschlüssen platziert werden.

Die Bedieneinheit drehen:

1. Die 4 Schrauben an der oberen Abdeckung lösen.
2. Die obere Abdeckung anheben und in die gewünschte Position drehen.

ACHTUNG: Die Anzeigetafel (unter der Anzeige) ist über ein Kabel mit dem Bedienfeld im Inneren des Geräts verbunden. Die obere Abdeckung vorsichtig handhaben, um dieses Kabel nicht zu beschädigen.

[Zwei Abbildungen zeigen die Komponenten des Geräts:]

Linke Abbildung:
- Hydraulische Anschlüsse (oben)
- Bedieneinheit (unten links, mit rotem Kreis markiert)
- Vier rote Kreise markieren die Positionen der Schrauben

Rechte Abbildung:
- Zeigt, wie die obere Abdeckung angehoben und gedreht wird
- Pfeile zeigen die Bewegungsrichtung
- Beschriftungen: "Bedieneinheit" und "Obere Abdeckung"

3. Das Kabel zwischen der Displaykarte und der Steuerungskarte je nach gewünschter Position durch die Kabeldurchführungen führen (siehe unten).

[Zwei Abbildungen zeigen die Kabelführung:]

Linke Abbildung:
- Detailansicht der Kabelführung
- Roter Kreis markiert den relevanten Bereich

Rechte Abbildung:
- Gesamtansicht des Geräts von oben
- Rote Markierungen zeigen die Kabeldurchführungen

[Drei Diagramme zeigen verschiedene Kabelverlaufsmöglichkeiten:]

| | | |
| ------------------------------------------------------------ | ----------------------------------- | ------------------------------------------------------------- |
| Kabelverlauf, wenn die Bedieneinheit nach links gedreht wird | Kabelverlauf in neutraler Position | Kabelverlauf, wenn die Bedieneinheit nach rechts gedreht wird |
| \[Diagramm mit Kabelführung links] | \[Diagramm mit Kabelführung mittig] | \[Diagramm mit Kabelführung rechts] |

4. Die 4 Schrauben an der oberen Abdeckung eindrehen.

## 1.1.3 Empfehlungen für den Installationsort

* Bei der Installation des Gerätes zwischen gebogenen Anschlüssen und geraden Anschlüssen die für die Installationskonfiguration am besten geeigneten hydraulischen Anschlüsse wählen.
* Bei einer Installation mit gebogenen Anschlüssen das Gerät so aufstellen, dass die Ausgänge der Anschlüsse parallel zur Wand sind.
* Um eine optimale Leistung zu erzielen, das Gerät in einer der in der folgenden Tabelle aufgeführten Konfigurationen aufstellen, mit:
- Einem Mindestabstand von 15 cm zwischen der Seitenplatte neben den hydraulischen Anschlüssen (A) und der Wand, an der das Gerät angebracht wird,
- Einem Mindestabstand von 50 cm zwischen der Seitenplatte für den Zugang zu den elektrischen Anschlüssen und der Wand, an der das Gerät angebracht wird, um den Zugang für Wartungsarbeiten zu ermöglichen.
- Einem Mindestabstand von 50 cm zwischen den Seitenplatten, die den Verdampfer (B) abdecken, und der Wand oder den Wänden, an denen das Gerät angebracht wird.

A: Hydraulische Anschlüsse
B: Verdampfer
C: Bedieneinheit

!(Abbildung)

## Installation an einer Wand

!(Abbildung)

## 1.2 Hydraulische Anschlüsse

- Der Anschluss erfolgt mit einem PVC-Schlauch Ø50, mit den mitgelieferten Verschraubungen (siehe § „5.1 I Beschreibung"), am Filterkreislauf des Schwimmbeckens, nach dem Filter und vor dem Wasserpflegesystem.
- Dabei ist die Richtung der hydraulischen Anschlüsse einzuhalten.
- Es muss unbedingt ein Bypass installiert werden, um Eingriffe am Gerät zu erleichtern.

![Hydraulische Anschlüsse Diagramm]

| | |
| ----------------------- | --------------------------------------- |
| A: Wasserzulaufventil | D: Wasserzulaufregelventil (optional) |
| B: Bypassventil | E: Wasserrücklaufregelventil (optional) |
| C: Wasserrücklaufventil | F: Wasserpflegesystem |

\* Mindestabstand

**Anschluss an einem Standard-Filterkreislauf**

- Einen Freiraum rund um das Gerät lassen (siehe § „1.1.3 Empfehlungen für den Installationsort").
- Für den Kondensatablauf ein Rohr mit Innen-Ø18 am geriffelten Winkelrohr anschließen, das unter dem Boden des Gerätes zu montieren ist (mitgeliefert, siehe § „5.1 I Beschreibung").

![Ausrichtung der Kondensatableitung Diagramm]

**Ausrichtung der Kondensatableitung (Untenansicht des Gerätes)**

> **Hinweis: Kondensatableitung**
> - Achtung, Ihr Gerät kann mehrere Liter Wasser pro Tag ableiten. Es wird dringend empfohlen, den Kondensatablauf an eine geeignete Wasserabflussleitung anzuschließen.
> - Es wird empfohlen, das Gerät (mit den einstellbaren Füßen) leicht nach hinten zu neigen, um die Kondensate besser abzuleiten.

## 1.3 Anschlüsse der Stromversorgung

- Vor jedem Eingriff im Inneren des Gerätes muss die Stromversorgung unbedingt unterbrochen werden, da sonst die Gefahr eines Stromschlags besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Nur ein qualifizierter und erfahrener Techniker ist befugt, eine Verkabelung im Gerät durchzuführen oder das Stromkabel auszutauschen.
- Durch fehlerhaftes Anziehen der Anschlussklemmen kann es zu einer Überhitzung der Kabel an den Klemmen und damit zu Brandgefahr kommen. Es ist darauf zu achten, dass die Klemmenschrauben fest angezogen sind. Falls die Klemmschrauben nicht ordnungsgemäß angezogen werden, erlöschen die Garantieansprüche.
- Die Stromversorgung nicht unterbrechen, während das Gerät in Betrieb ist. Im Fall einer Unterbrechung der Stromversorgung warten Sie eine Minute, bevor Sie die Stromversorgung wieder herstellen.
- Ein Mittel zur allpoligen Trennung vom Stromnetz, das eine vollständige Unterbrechung in der Überspannungskategorie III sicherstellt, muss ordnungsgemäß in die Verdrahtung integriert werden.

- Die Stromversorgung der Wärmepumpe muss von einer Schutz- und Trennvorrichtung (nicht im Lieferumfang enthalten) gemäß den im Installationsland geltenden Normen und Vorschriften angeschlossen werden.
- Das Gerät ist für den Anschluss in ein Hauptstromversorgungssystem mit Neutralleiter im TT- und TN-S-System vorgesehen.
- Elektrischer Schutz: durch Schutzschalter (C- oder D-Kurve) (die Größe ist § „5.2 I Technische Daten" zu entnehmen), mit einem Fehlerstromschutzschalter von 30 mA (Schutzschalter oder Stromunterbrecher).
- Ein zusätzlicher Schutz kann bei der Installation erforderlich sein, um die Überspannungskategorie II zu gewährleisten.
- Die Stromversorgung muss mit der auf dem Typenschild des Gerätes angegebenen Spannung übereinstimmen.
- Das Stromkabel darf nicht mit einem scharfen oder heißen Gegenstand in Berührung kommen, der es beschädigen oder quetschen könnte.
- Das Gerät muss ordnungsgemäß an einen geeigneten Erdungskreis angeschlossen sein.
- Die Leitungen für den elektrischen Anschluss müssen befestigt werden.
- Für die Durchführung der Stromkabel im Gerät ist eine entsprechende Kabelverschraubung zu verwenden.
- Ein Stromkabel (vom Typ H07RN-F) für Außen- oder unterirdische Verlegung (oder das Kabel in einem Schutzrohr verlegen) mit einem Außendurchmesser zwischen 13 und 18mm verwenden.
- Es wird empfohlen, das Kabel in 50 cm Tiefe (85 cm unter einer Straße oder einem Weg) in einem Kabelschutzrohr (mit roten Ringen) zu verlegen.
- Wenn dieses unterirdisch verlegte Kabel ein anderes Kabel oder eine andere Leitung (Gas, Wasser ...) kreuzt, muss der Abstand zwischen ihnen mehr als 20 cm betragen.
- Das Stromkabel an der Federanschlussklemmleiste im Inneren des Gerätes anschließen (siehe § „1.3.1 I Verkabelung an einer Federanschlussklemmleiste").

Für den Zugang zu den elektrischen Anschlussklemmen und den Anschluss des Geräts an die Stromversorgung:

1. Die 7 Schrauben lösen.
2. Die Seitenplatte entfernen.
3. Das Stromkabel durch die untere Kabelverschraubung führen.

!(Abbildung)

4. Im Inneren des Geräts das Stromkabel durch die untere vorgefertigte Kabelverschraubung führen.

!(Abbildung)

5. Für die Verkabelung an der Federanschlussklemmleiste:
A. Den Hebel bis zum Anschlag ziehen, dann das abisolierte Kabel (1 cm) anschließen.
B. Den Hebel wieder in die ursprüngliche Position bringen.

Federanschlussklemmleiste

[Diagram showing Federanschlussklemmleiste and cable connection steps]

## 1.4 Anschlüsse der Optionen

Anschluss der Optionen „Heizungspriorität" und „Fernschaltung ein/aus":

⚠️
- Vor jedem Eingriff im Inneren des Gerätes muss die Stromversorgung des Gerätes unbedingt unterbrochen werden, da sonst die Gefahr eines Stromschlags besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Durch fehlerhaftes Anziehen der Anschlussklemmen kann es zu einer Überhitzung der Kabel an den Klemmen und damit zu Brandgefahr kommen. Es ist darauf zu achten, dass die Klemmschrauben fest angezogen sind. Falls die Klemmschrauben nicht ordnungsgemäß angezogen werden, erlöschen die Garantieansprüche.
- Der Motor der Filterpumpe darf auf keinen Fall direkt über die Klemmen 1 - 2 versorgt werden.
- Im Fall eines Eingriffs an den Klemmen besteht die Gefahr eines Rückstroms, von Verletzungen, Beschädigungen oder Tod.
- Kabel mit Mindestquerschnitt 2 x 0,75mm² vom Typ H07RN-F mit einem Durchmesser zwischen 8 und 13 mm verwenden.
- Eine Kabelverschraubung für die Durchführung der Kabel im Gerät verwenden. Die Kabel, die für die Optionen verwendet werden, und das Stromkabel müssen mit einer Schelle im Inneren des Gerätes unmittelbar nach den Kabelverschraubungen getrennt gehalten werden (Gefahr von Interferenzen).


Beim Anschluss der Optionen an die Schraubklemmleiste dürfen die Kabel nicht durch die gleiche Kabelverschraubung wie das Stromkabel geführt werden. Im Inneren des Geräts die beiden vorgefertigten Kabelverschraubungen verwenden, um die Optionen anzuschließen.

[Eine technische Zeichnung zeigt den Innenaufbau eines Geräts mit markierter Schraubklemmleiste und anderen Komponenten]

## 1.4.1 Option „Heizungspriorität"

- Diese Funktion ermöglicht es dem Gerät, die Filterung zu starten (Zyklus von 5 Minuten alle 120 Minuten), um die Wassertemperatur zu erfassen und somit das Filter-/Heizgerät einzuschalten, um diese Temperatur auf einem konstanten Wert zu halten. In diesem Fall wird die Filterpumpe vom Heizsystem gesteuert. Die Filterung bleibt in Betrieb oder wird eingeschaltet, wenn die Beckenwassertemperatur unter der Solltemperatur liegt.
- Für den Anschluss muss die Filtersteuerung an die Klemmen 1 - 2 angeschlossen werden (potentialfreier Kontakt ohne Polarität, maximale Stromstärke 8 A).
- Die Funktion „Heizungspriorität" ist standardmäßig deaktiviert. Um sie zu aktivieren, den Parameter P50 auf „ON" setzen.

!(Abbildung)

**A1- A2**: Stromversorgung der Schaltspule des Leistungsschützes der Filterpumpe

**B**: Filtersteuerung

**C**: Leistungsschütz (dreipolig oder zweipolig), zur Stromversorgung des Motors der Filterpumpe

**D**: unabhängiges Anschlusskabel für die Funktion „Heizungspriorität" (nicht im Lieferumfang enthalten)

**E**: Klemmleiste Wärmepumpe

**F**: Schmelzsicherung

## 1.4.2 Option „Fernschaltung ein/aus"

- Mit dieser Option kann die „Fernschaltung ein/aus" dank eines Fernschalters freigegeben werden.
- Für den Anschluss muss der Fernschalter „Ein/Aus" (nicht im Lieferumfang enthalten) an die Klemmen 3 - 4 (potentialfreier Kontakt) angeschlossen werden.

!(Abbildung)

**A**: Klemmleiste Wärmepumpe

**B**: Fernschalter „Ein/Aus" (nicht im Lieferumfang enthalten)

**C**: unabhängiges Anschlusskabel (nicht im Lieferumfang enthalten)

- Wenn der Kontakt 3 - 4 offen ist:
- Das Gerät kann unter keinen Umständen starten.
- Die Meldung „OFF" (siehe Abbildung ①) und die aktuelle Anzeige werden abwechselnd angezeigt. Bei der aktuellen Anzeige handelt es sich um die gemessene Wassertemperatur (siehe Abbildung ②), wenn das Gerät eingeschaltet ist, oder „---" (siehe Abbildung ③), wenn das Gerät ausgeschaltet ist.

!(Abbildung)

## 2 Bedienung

### 2.1 Funktionsweise

Die Wärmepumpe verwendet die Wärme (Kalorien) aus der Außenluft, um das Beckenwasser zu erwärmen. Es kann mehrere Tage dauern, bis das Schwimmbecken die gewünschte Temperatur erreicht, je nach Klimabedingungen, Leistung der Wärmepumpe und Differenz zwischen der Wassertemperatur und der gewünschten Temperatur.

Die Wärmepumpe ist ideal für die Aufrechterhaltung der Temperatur.
Je wärmer und feuchter die Luft ist, desto leistungsstärker ist die Wärmepumpe.

#### Hinweis: Anstieg und Aufrechterhaltung der Beckenwassertemperatur

- Die Inbetriebnahme des Schwimmbeckens sollte ausreichend langfristig geplant werden.
- Für den Temperaturanstieg muss die Wasserzirkulation auf kontinuierlich (rund um die Uhr) in der Betriebsart „BOOST" gesetzt werden.
- Um die Temperatur während der gesamten Badesaison aufrechtzuerhalten, stellen Sie täglich mindestens auf eine Filterlaufzeit ein, die der Hälfte der Wassertemperatur entspricht (je länger diese Zeit ist, desto besser reicht der Betriebsbereich der Wärmepumpe zum Heizen), in der Betriebsart „SMART" oder „ECOSILENCE".
- Decken Sie das Becken mit einer Abdeckung ab (Bläschenfolie, Rollabdeckung usw.), um Wärmeverluste zu vermeiden.
- Nutzen Sie eine Periode mit milden Außentemperaturen aus (im Durchschnitt > 10 °C nachts). Sie ist noch wirksamer, wenn sie während der wärmsten Stunden des Tages funktioniert.
- Halten Sie den Verdampfer sauber.
- Stellen Sie die gewünschte Temperatur ein und lassen Sie die Wärmepumpe laufen.
- Schließen Sie die „Heizungspriorität" an. Die Betriebsdauer der Filterpumpe und der Wärmepumpe wird in Abhängigkeit vom Bedarf geregelt.

#### 2.1.1 Vorsichtsmaßnahmen bei der Verwendung

- Auch wenn das Gerät das ganze Jahr über genutzt werden kann, müssen einige Vorsichtsmaßnahmen getroffen werden, um den Kondensator nicht zu beschädigen (zu den spezifischen Vorsichtsmaßnahmen für die Einwinterung siehe § 3.1).
- Wenn die Wärmepumpe über einen längeren Zeitraum negativen Außentemperaturen ausgesetzt ist (außerhalb der Einwinterung), ist Folgendes erforderlich:
- Option „Heizungspriorität" aktivieren: Die Filterpumpe läuft, bis die Temperatur des Schwimmbeckens den Sollwert der Wärmepumpe erreicht hat. Wenn der Sollwert erreicht ist, läuft die Pumpe alle 2 Stunden für 5 Minuten.
- Sicherstellen, dass die Filterpumpe des Schwimmbeckens mindestens alle 4 Stunden aktiviert wird, wenn die Option „Heizungspriorität" an der Wärmepumpe nicht aktiviert ist.

### 2.2 Präsentation der Bedieneinheit

!(Abbildung)

## 2.2.1 Anzeigebildschirm und Tastatur

!(Abbildung)

Gemessene Wassertemperatur*

*Zeigt die beim letzten Betrieb der Wärmepumpe gemessene Temperatur an.

| Tasten | Funktion |
| ------ | ------------------------------------------------------------------------------- |
| ⏻ | „Ein/Aus" (3 Sekunden drücken) oder Zurück/Schließen |
| ◯ | Zugang zum Menü (kurz drücken)<br/>Auswahl und Bestätigung (3 Sekunden drücken) |
| ∧ ∨ | Navigation und Einstellung der Werte |

| Kontrollleuchten | Bezeichnung | Leuchtet dauerhaft | Blinkt | Aus |
| ---------------- | ----------------- | ------------------------------------ | --------------------------------------------- | --------------------------------- |
| 🔒 | Sperrung | Tastatur gesperrt | / | Tastatur entsperrt |
| ≈ | Wasserdurchfluss | Wasserdurchfluss korrekt | Wasserdurchfluss zu niedrig oder null | / |
| ▷ | Betriebsart | Zeigt die ausgewählte Betriebsart an | / | / |
| 🌡️ | Lufttemperatur | / | Lufttemperatur außerhalb des Betriebsbereichs | Lufttemperatur im Betriebsbereich |
| °C °F | Temperatureinheit | Gewählte Temperatureinheit | / | / |
| 📶 | WLAN | Mit WLAN verbunden | WLAN-Synchronisation läuft | Nicht mit WLAN verbunden |

### 2.2.2 LED-Band

Das LED-Band auf der Gerätefrontseite gibt einen schnellen Überblick über den Betriebszustand der Wärmepumpe.
In der folgenden Tabelle ist die Bedeutung der verschiedenen Bandbeleuchtungen aufgeführt.
Zum Deaktivieren der Beleuchtung des LED-Bands siehe "2.4.5 Beleuchtung des LED-Bands aktivieren/deaktivieren".

| Farbe | Betriebsart | Bedeutung |
| ----- | ----------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Grün | Heizung | Die Wärmepumpe erwärmt das Wasser.<br/>Solltemperatur erreicht. |
| Blau | Kühlung | Die Wärmepumpe kühlt das Wasser. |
| Rot | Error | Fehler vorhanden => siehe Fehlermeldung am Bildschirm (siehe § 4.2 I "Anzeige der Fehlercodes) |
| Aus | Standby | Die Wärmepumpe befindet sich aus einem der folgenden Gründe im Standby (inbegriffen der Gerätesteuerung im Normalbetrieb): |
| Aus | Standby | Verzögerung Kompressorstart (Anti-Kurzzyklus). |
| Aus | Standby | Wenn ≈ blinkt = Wasserdurchsatz zu niedrig oder null. |
| Aus | Standby | Wenn die Meldung "OFF" kurzzeitig angezeigt wird = Betrieb durch den Fernschalter "Ein/Aus" nicht freigegeben (siehe § "1.4.2 Option "Fernschaltung ein/aus"").<br/>Wenn ❄ blinkt = Außentemperatur außerhalb des Betriebsbereichs (-12 °C \~ 40 °C im Heizungsmodus, 10 °C \~ 40 °C im Kühlmodus). |
| / | / | Gerät ausgeschaltet oder nicht an der Spannungsquelle angeschlossen. |

Information: Anzeige Gerät unter Spannung und ausgeschaltet

!(Abbildung)

### 2.3 Betrieb

- Prüfen Sie, dass keine Werkzeuge oder andere Fremdkörper mehr in der Maschine vorhanden sind.
- Die Blende für den Zugang zum technischen Teil muss eingesetzt sein.
- Prüfen Sie, ob die hydraulischen Anschlüsse festgezogen sind und dass es keine Leckagen gibt.
- Prüfen Sie, ob das Gerät stabil installiert ist.
- Starten Sie die Wasserzirkulation.
- Die Ventile wie folgt positionieren: Ventil B vollständig geöffnet, Ventile A, C, D und E geschlossen.

| | |
| - | -------------------------------------- |
| A | : Wasserzulaufventil |
| B | : Bypassventil |
| C | : Wasserrücklaufventil |
| D | : Wasserzulaufregelventil (optional) |
| E | : Wasserrücklaufregelventil (optional) |

Eine falsche Einstellung des Bypasses kann eine Betriebsstörung der Wärmepumpe verursachen.

- Ventil B allmählich schließen.
- Öffnen Sie die Ventile A, C und D vollständig, dann das Ventil E halb (die im Kondensator der Wärmepumpe und im Filterkreislauf eingeschlossene Luft entweicht). Wenn die Ventile D und E nicht vorhanden sind, öffnen Sie das Ventil A vollständig und schließen Sie das Ventil C halb.
- Schließen Sie die Wärmepumpe am Stromnetz an.
- Wenn sich die Pumpe in Standby befindet, drücken Sie 3 Sekunden lang die Taste ![power icon], der Startbildschirm erscheint 4 Sekunden lang, dann wird der Empfangsbildschirm angezeigt und eine Startverzögerung von 2 Minuten wird aktiviert.
- Stellen Sie die gewünschte Temperatur ein („Solltemperatur", siehe § 2.4.2 „Einstellung der Solltemperatur").

Nach den Schritten für die Inbetriebnahme der Wärmepumpe:
- Stellen Sie die Wasserzirkulation vorübergehend ab (durch Ausschalten der Filterpumpe oder durch Schließen des Ventils A oder C), um zu prüfen, dass sich das Gerät nach einigen Sekunden ausschaltet (durch Auslösen des Paddelschalters).
- Senken Sie die Solltemperatur, damit sie niedriger ist als die Wassertemperatur, um zu prüfen, dass die Wärmepumpe gestoppt wird.
- Schalten Sie die Wärmepumpe aus, indem Sie die Taste ![power icon] 3 Sekunden lang drücken, und prüfen Sie, dass sie gestoppt wird.

## 2.4 Benutzerfunktionen

### 2.4.1 Funktion „automatische Sperrung" der Tastatur
Mit der Funktion „automatische Sperrung" können Sie die Tastatur bei einer Inaktivität von mindestens 30 Sekunden (Standardwert) sperren, um einen Missbrauch zu vermeiden.

Verriegeln/Entriegeln der Tastatur:
• 3 Sekunden lang gleichzeitig auf ![up arrow] und ![down arrow] drücken. Die Kontrollleuchte ![lock icon] erscheint (= gesperrt) oder verschwindet (= entsperrt), je nach Zustand der Tastatur.

Aktivierung / Deaktivierung der Funktion „automatische Sperrung" der Tastatur:
• Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ![set icon] länger drücken. Es erscheint die Anzeige „COOL".
• Mit den Tasten ![up arrow] oder ![down arrow] zum Parameter „P19" gehen, dann zum Bestätigen auf ![set icon] drücken.
• Mit den Tasten ![up arrow] oder ![down arrow] 0 oder 1 auswählen:
- 0 = Funktion „automatische Sperrung" deaktiviert.
- 1 = Funktion „automatische Sperrung" aktiviert.
• Zur Bestätigung die Taste ![set icon] drücken.
• Die Taste ![power icon] drücken, um zum vorhergehenden Bildschirm zurückzukehren.
Die Taste ![power icon] mehrmals drücken, um zum Hauptbildschirm zurückzukehren (gemessene Wassertemperatur wird angezeigt).

### 2.4.2 Einstellung der Solltemperatur
• Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ![up arrow] oder ![down arrow] drücken. Der Sollwert erscheint am Bildschirm und blinkt.
• Die Taste ![up arrow] drücken, um die Temperatur um 0,5 °C zu erhöhen.
• Die Taste ![down arrow] drücken, um die Temperatur um 0,5 °C zu senken.
• Die Taste ![set icon] drücken, um die Solltemperatur zu bestätigen. Wenn jedoch die Solltemperatur geändert wurde und die Tastatur länger als 3 Sekunden nicht betätigt wird, erfolgt die Bestätigung automatisch, auch wenn die Taste ![set icon] nicht gedrückt wurde.
Sobald die Solltemperatur bestätigt wird, kehrt die Anzeige automatisch zum Hauptbildschirm zurück (gemessene Wassertemperatur wird angezeigt).

> • Wenn die Solltemperatur erreicht ist (+ 0,5°C), stellt die Wärmepumpe die Wassererwärmung ein. Alle LEDs erlöschen.

## 2.4.3 Aktivierung / Deaktivierung der Funktion „Kühlung"

### Information: Funktion „Kühlung"

- Die Aktivierung der Funktion „Kühlung" ermöglicht die automatische Zyklusumkehrung im Kältekreislauf des Gerätes zum Kühlen des Beckenwassers.
- Bei aktivierter Funktion „Kühlung" löst die Wärmepumpe, sobald die Wassertemperatur die Solltemperatur um mehr als 2 °C überschreitet (siehe Diagramm unten), automatisch die Funktion „Kühlung" aus, bis die Solltemperatur (+ 0,5 °C darüber) wieder erreicht ist.
- Wenn die Funktion „Kühlung" ausgelöst wird (+2 °C über der Solltemperatur), schaltet die Wärmepumpe automatisch in die Betriebsart „Kühlung" (LED 1 leuchtet blau, siehe § 2.„2.2.2 LED-Band"), bis die Solltemperatur wieder erreicht ist (+0,5 °C darüber).

!(Abbildung)

Legende:
- Durchgezogene Linie: Solltemperatur
- Gestrichelte Linie: Schwellenwert für die Aktivierung / Deaktivierung der Funktion „Heizung"
- Gepunktete Linie: Schwellenwert für die Auslösung der Funktion „Kühlung"
- Strich-Punkt-Linie: Schwellenwert für die Aufhebung der Funktionen „Heizung" und „Kühlung"

- Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste länger drücken. Es erscheint die Anzeige „COOL".

- Die Taste kurz drücken. Je nach Zustand der Funktion „Kühlung" (aktiviert oder deaktiviert) zeigt der Bildschirm „On" (= aktiviert) oder „Off" (= deaktiviert) an. Bei Bedarf nochmals kurz die Taste oder drücken, um in den gewünschten Zustand („On" oder „Off") zu wechseln.

> Wenn die Funktion „Kühlung" aktiviert wird, blinkt das LED-Band 3-mal blau.

- Bei aktivierter oder deaktivierter Funktion „Kühlung" die Taste mehrmals drücken, um zum Hauptbildschirm zurückzukehren (gemessene Wassertemperatur wird angezeigt).

## 2.4.4 Verwendung und Auswahl der verschiedenen aktiven Betriebsarten

Im Modus „Heizung" verfügt die Wärmepumpe über 3 aktive Betriebsarten, die es ihr ermöglichen, ihre Betriebsgeschwindigkeit je nach Leistungsbedarf und dem gewählten Modus anzupassen.

Abhängig von der gewählten Betriebsart („BOOST", „SMART" oder „ECOSILENCE") variiert die von der Wärmepumpe gelieferte Leistung (abhängig von der Drehzahl ihres Kompressors und Ventilators) innerhalb eines vordefinierten Bereichs.

Die Anzahl der auf dem Band leuchtenden LEDs spiegelt die tatsächliche Betriebsgeschwindigkeit des Kompressors wider. Diese Funktion ist besonders nützlich in der Betriebsart „SMART" und „ECOSILENCE", um zu visualisieren, ob die Maschine mit dem Maximum des voreingestellten Leistungsbereichs oder mit einer reduzierten Leistungsstufe arbeitet.

| Aktive Betriebsart<br/>BOOST | Aktive Betriebsart<br/>SMART | Aktive Betriebsart<br/>SILENCE |
| ---------------------------------------------------------------- | -------------------------------------------------- | ------------------------------------------ |
| Status: Heizung | | |
| Ziel: Schneller Temperaturanstieg bis zur Solltemperatur | Intelligente Steuerung der Betriebsgeschwindigkeit | Sparsamerer und leiserer Betrieb |
| Automatische Anpassung der Leistung an den Bedarf | | |
| In welchem Fall verwenden: Zur Inbetriebnahme des Schwimmbeckens | Zur Aufrechterhaltung der Temperatur | |
| | Um nicht am Gerät eingreifen zu müssen | Für leisen Betrieb bei geringem Heizbedarf |

* Die Geschwindigkeit des Kompressors wirkt sich unmittelbar auf die vom Gerät abgegebene Leistung aus.

So wählen Sie die aktive Betriebsart:

- Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ⊙ drücken.
Die Kontrollleuchte ▷ befindet sich vor einer der 3 Betriebsarten („BOOST", „SMART" oder „ECOSILENCE").

- Die Taste ⊙ drücken, bis die gewünschte Betriebsart eingestellt ist.
Die Bestätigung erfolgt automatisch, sobald sich die Kontrollleuchte ▷ vor der gewünschten Betriebsart befindet.

## 2.4.5 Beleuchtung des LED-Bands aktivieren/deaktivieren

Standardmäßig ist das LED-Band auf der Frontseite aktiviert. Zum Deaktivieren:

- Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ⊙ länger drücken.
Es erscheint die Anzeige „COOL".

- Drücken Sie kurz die Taste ▽. Es erscheint die Anzeige „LED".

- Drücken Sie kurz die Taste ⊙. Es erscheint die Anzeige „ON".

- Drücken Sie kurz die Taste ▽: „ON" blinkt.

- Drücken Sie kurz die Taste ▽: „OFF" blinkt.

- Drücken Sie kurz die Taste ⊙. Das LED-Band ist deaktiviert, die LEDs sind immer aus.

## 2.5 Verbindung mit der Fluidra Pool-App

!(Abbildung)

Die Wärmepumpe kann von einem Smartphone oder Tablet aus über die Fluidra Pool-App für iOS- und Android-Systeme ferngesteuert werden.

> Vor der Herstellung der Verbindung mit der Fluidra Pool-App sind folgende Maßnahmen zu ergreifen:
> - Verwenden Sie ein Smartphone oder Tablet, das mit WLAN ausgestattet ist.
> - Verwenden Sie ein WLAN-Netzwerk mit einem Signal, das stark genug ist, um eine Verbindung mit der Wärmepumpe herzustellen. Das WLAN-Signal muss an dem Ort empfangbar sein, an dem das Gerät eingesetzt wird. Andernfalls verwenden Sie eine technische Lösung, um das vorhandene Signal zu verstärken.
> - Halten Sie sich in der Nähe des Gerätes auf und halten Sie das Passwort für Ihr privates WLAN-Netzwerk bereit.

1. Die im App Store (iOS) oder Google Play Store (Android) verfügbare Fluidra Pool-App herunterladen, dann ein Fluidra Pool-Konto erstellen (wenn die App bereits installiert ist, zum nächsten Schritt übergehen).
2. Die App öffnen und die in der App beschriebenen Schritte befolgen, um die Wärmepumpe hinzuzufügen.

# 3 Wartung

## 3.1 Einwinterung

⚠️ • Das Einwintern ist unerlässlich, um Frostschäden am Kondensator zu vermeiden. In diesem Fall entfällt die Garantie.
• Um zu verhindern, dass das Gerät durch die Kondensate beschädigt wird, darf es nicht luftdicht abgedeckt werden. Eine Hülle für die Einwinterung ist mitgeliefert.

- Die Steuerung durch 3 Sekunden langes Drücken der Taste ⏻ in Standby setzen und die Stromversorgung abstellen.
- Das Ventil B öffnen.
- Die Ventile A und C schließen und die Ventile D und E öffnen (falls vorhanden).
- Sicherstellen, dass kein Wasser in der Wärmepumpe zirkuliert.
- Den Wasserkondensator vollständig entleeren (Frostgefahr), indem die zwei Wasserzu- und -rücklaufanschlüsse des Schwimmbeckens auf der Rückseite der Wärmepumpe gelöst werden.
- Im Fall einer vollständigen Einwinterung des Schwimmbeckens (vollständige Ausschaltung des Filtersystems, Entleerung des Filterkreislaufs, evtl. Entleerung des Schwimmbeckens): die beiden Anschlüsse um eine Drehung wieder anziehen, um zu verhindern, dass Fremdkörper in den Kondensator eindringen.
- Im Fall einer Einwinterung nur der Wärmepumpe (nur die Heizung wird ausgeschaltet, die Filterung funktioniert weiterhin): die Anschlüsse nicht wieder anschließen, sondern die 2 (mitgelieferten) Stopfen an den Wasserzu- und -rücklauf des Kondensators anbringen.
- Es wird empfohlen, die (mitgelieferte) mikrobelüftete Schutzhülle für die Einwinterung über die Wärmepumpe zu legen.

!(Abbildung)

## 3.2 Instandhaltung

- Vor jedem Wartungseingriff am Gerät muss die Stromversorgung unbedingt unterbrochen werden, da sonst die Gefahr eines Stromschlags besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Vor der Durchführung von Wartungsarbeiten, Fehlerbehebungen oder Reparaturen wird empfohlen, die WLAN-Verbindung der Internetbox zu deaktivieren, um jegliches Risiko einer Fernsteuerung des Geräts zu vermeiden.

- Die Stromversorgung nicht unterbrechen, während das Gerät in Betrieb ist.

- Im Fall einer Unterbrechung der Stromversorgung warten Sie eine Minute, bevor Sie die Stromversorgung des Gerätes wieder herstellen.

- Eine allgemeine Instandhaltung/Wartung des Geräts ist mindestens einmal pro Jahr empfehlenswert, um sicherzustellen, dass das Gerät einwandfrei funktioniert und seine Leistungen beibehält und um eventuellen Störungen vorzubeugen. Diese Maßnahmen obliegen dem Benutzer und sie müssen von einem zugelassenen Techniker ausgeführt werden.

### 3.2.1 Sicherheitshinweise in Zusammenhang mit Geräten, die Kältemittel R32 enthalten

#### Überprüfung des Bereichs
- Vor Beginn der Arbeiten an Anlagen, die brennbare Kältemittel enthalten, sind Sicherheitsüberprüfungen erforderlich, um sicherzustellen, dass die Gefahr von Funkenbildung gering ist.

#### Arbeitsverfahren
- Die Arbeiten müssen nach einem kontrollierten Verfahren durchgeführt werden, um die Gefahr der Freisetzung von brennbaren Gasen oder Dämpfen während der Arbeiten zu verringern.

#### Allgemeiner Arbeitsbereich
- Das gesamte Wartungspersonal und andere in der unmittelbaren Umgebung tätige Personen müssen über die durchgeführten Arbeiten auf dem Laufenden gehalten werden. Arbeiten in engen Räumen müssen vermieden werden.

#### Überprüfung des Vorhandenseins von Kältemittel
- Der Bereich muss vor und während der Arbeiten mit einem geeigneten Kältemitteldetektor überprüft werden, damit der Techniker auf das Vorhandensein einer potenziell toxischen oder brennbaren Atmosphäre aufmerksam gemacht wird. Sicherstellen, dass der verwendete Leckdetektor für den Einsatz bei allen betroffenen Kältemitteln geeignet ist, d. h. es kann keine Funken verursachen, ist ordnungsgemäß isoliert oder vollkommen sicher.

#### Vorhandensein eines Feuerlöschers
- Sollen Arbeiten an der Kälteanlage oder den zugehörigen Teilen bei einer bestimmten Temperatur durchgeführt werden, müssen geeignete Feuerlöscher leicht erreichbar sein. Einen Pulver- oder CO2-Löscher in der Nähe des Arbeitsbereichs anbringen.

#### Keine Zündquelle
- Niemand, der an einer Kälteanlage arbeitet und die Rohrleitungen freilegen muss, darf eine Funkenquelle verwenden, von der eine Brand- oder Explosionsgefahr ausgehen könnte. Alle möglichen Funkenquellen, insbesondere Zigaretten, müssen ausreichend von der Installations-, Reparatur-, Demontage- oder Entsorgungsstelle ferngehalten werden, wenn Kältemittel möglicherweise in die Umgebung freigesetzt werden kann. Vor Beginn der Arbeiten ist der Bereich um das Gerät herum auf Brand- und Funkengefahr zu untersuchen. Es müssen Schilder mit „Rauchverbot" angebracht werden.

#### Belüftung des Bereichs
- Bevor das Gerät in irgendeiner Weise für Wartungsarbeiten benutzt wird, ist sicherzustellen, dass der Bereich offen und gut belüftet ist. Eine angemessene Belüftung, die eine sichere Dispersion des möglicherweise in die Atmosphäre freigesetzten Kältemittels ermöglicht, muss während der Wartung des Gerätes gewährleistet sein.

#### Überprüfung der Kälteanlage
- Die Pflege- und Wartungsempfehlungen des Herstellers sind immer zu beachten. Beim Austausch elektrischer Komponenten ist darauf zu achten, dass nur Komponenten desselben Typs und derselben Kategorie verwendet werden, die vom Hersteller empfohlen/genehmigt sind. Wenden Sie sich im Zweifelsfall an den technischen Kundendienst des Herstellers.
- Die folgenden Prüfungen sind auf Anlagen anzuwenden, die brennbare Kältemittel verwenden:
- wird ein indirekter Kältemittelkreislauf verwendet, muss eine Kältemittelsuche am Sekundärkreis durchgeführt werden;
- Markierungen auf dem Gerät müssen sichtbar und lesbar bleiben, unlesbare Markierungen oder Signale müssen korrigiert werden;
- Kältemittelleitungen oder -komponenten werden an einer Position verlegt, an der es unwahrscheinlich ist, dass sie einer Substanz ausgesetzt sind, die kältemittelhaltige Komponenten angreifen könnte, es sei denn, die Komponenten

bestehen aus normalerweise korrosionsbeständigen Materialien oder sind ordnungsgemäß gegen diese Korrosion geschützt.

#### Überprüfung der elektrischen Komponenten

- Die Reparatur und Wartung von elektrischen Komponenten muss erste Sicherheitsüberprüfungen und Komponenteninspektionsverfahren beinhalten. Wenn ein Fehler auftritt, der die Sicherheit beeinträchtigen könnte, darf keine Stromversorgung an den Stromkreis angeschlossen werden, bis der Fehler vollständig behoben ist. Muss die Arbeit fortgesetzt werden, obwohl der Fehler nicht sofort behoben werden kann, muss eine geeignete Übergangslösung gefunden werden. Dies ist dem Eigentümer des Geräts mitzuteilen, damit alle Beteiligten informiert werden.

- Die Reparatur und Wartung von elektrischen Komponenten muss die folgenden ersten Sicherheitsüberprüfungen beinhalten:
- die Kondensatoren sind entladen: Dies muss unter sicheren Bedingungen geschehen, um Funkenbildung zu vermeiden;
- während des Ladevorgangs, der Überholung oder Spülung des Systems liegen keine elektrischen Komponenten oder Stromversorgungen frei;
- Die Erdungsverbindung muss ständig vorhanden sein.

#### Reparatur an isolierten Komponenten

- Bei Reparaturen an isolierten Komponenten müssen alle Stromversorgungen vom Gerät, an dem die Arbeiten durchgeführt werden, getrennt werden, bevor die Isolierabdeckung entfernt wird usw. Wenn das Gerät während der Wartung unbedingt mit Strom versorgt werden muss, muss ein Leckdetektor im Dauerbetrieb an der kritischsten Stelle angebracht werden, um jede potenziell gefährliche Situation zu melden.

- Um sicherzustellen, dass bei Arbeiten an elektrischen Komponenten das Gehäuse nicht so verändert wird, dass das Schutzniveau beeinträchtigt wird, sind die folgenden Punkte besonders zu beachten. Dazu gehören beschädigte Kabel, übermäßige Anzahl von Anschlüssen, Klemmen, die nicht den ursprünglichen Eigenschaften entsprechen, beschädigte Dichtungen, unsachgemäße Installation von Kabelverschraubungen usw.

- Sicherstellen, dass das Gerät richtig befestigt ist.

- Sicherstellen, dass die Dichtungen oder Isoliermaterialien nicht so weit beschädigt sind, dass sie nicht mehr verhindern, dass eine brennbare Atmosphäre in den Kreislauf gelangt. Die Ersatzteile müssen den Spezifikationen des Herstellers entsprechen.

#### Reparatur von eigensicheren Komponenten

- Keine dauerhafte Induktions- oder elektrische Kapazitätsbelastung an den Stromkreis anwenden, ohne sicherzustellen, dass sie die für das verwendete Gerät zulässige Spannung und den zulässigen Strom nicht überschreitet.

- Eigensichere Komponenten sind die einzigen Typen, bei denen es möglich ist, unter Spannung in Gegenwart einer brennbaren Atmosphäre zu arbeiten. Das Testgerät muss zur entsprechenden Klasse gehören.

- Die Komponenten dürfen nur durch vom Hersteller angegebene Teile ersetzt werden. Andere Teile könnten das Kältemittel in der Atmosphäre aufgrund einer Leckage entzünden.

#### Verkabelung

- Sicherstellen, dass die Verkabelung frei von Verschleiß, Korrosion, Überdruck, Vibrationen, scharfen Kanten oder anderen schädlichen Umgebungseinflüssen ist. Bei der Steuerung müssen auch die Auswirkungen der Alterung oder der ständigen Vibrationen durch Quellen wie Kompressoren oder Ventilatoren berücksichtigt werden.

#### Erkennung von brennbaren Kältemitteln

- Unter keinen Umständen dürfen potenzielle Funkenquellen zur Suche nach Kältemittelleckagen oder zur Erkennung von Kältemittelleckagen verwendet werden. Eine Halogenlampe (oder ein anderer Detektor mit offener Flamme) darf nicht verwendet werden.

- Die folgenden Lecksuchmethoden gelten für alle Kälteanlagen als zulässig.

- Elektronische Leckdetektoren können zur Erkennung von Kältemittelleckagen verwendet werden, aber im Falle von brennbarem Kältemittel ist die Empfindlichkeit möglicherweise nicht ausreichend oder muss neu kalibriert werden. (Die Leckdetektoren müssen an einem Ort kalibriert werden, an dem kein Kältemittel vorhanden ist.) Sicherstellen, dass der Detektor keine potenzielle Zündquelle ist und für das verwendete Kältemittel geeignet ist. Die Leckdetektoren müssen auf einen Prozentsatz des LFL des Kältemittels eingestellt und in Abhängigkeit vom verwendeten Kältemittel kalibriert sein. Der geeignete Gasanteil (maximal 25 %) muss bestätigt werden.

- Lecksuchflüssigkeiten eignen sich auch für die meisten Kältemittel, aber die Verwendung von chlorhaltigen Reinigungsmitteln sollte vermieden werden, da sie mit dem Kältemittel reagieren und die Kupferleitungen angreifen können.

- Bei Verdacht auf eine Leckage müssen alle offenen Flammen entfernt/gelöscht werden.

- Wenn ein Kältemittelleck erkannt wird, das einen Löteingriff erfordert, muss das gesamte Kältemittel aus dem System entfernt oder (durch Absperrventile) in einem vom Leck entfernten Teil des Systems isoliert werden.

#### Entnahme und Evakuierung

- Beim Zugang zum Kältekreislauf für Reparaturen oder aus anderen Gründen müssen herkömmliche Verfahren angewendet werden. Bei brennbaren Kältemitteln ist es jedoch unerlässlich, die Empfehlungen zu befolgen, da die Entflammbarkeit berücksichtigt werden muss. Die folgende Vorgehensweise ist einzuhalten:
- Kältemittel entfernen;
- den Kreislauf mit einem Inertgas spülen (optional für A2L);
- evakuieren (optional für A2L);
- mit einem Inertgas spülen (optional für A2L);
- den Kreislauf durch Schneiden oder Löten öffnen.

Die Kältemittelfüllung muss in den entsprechenden Rückgewinnungsflaschen rückgewonnen werden. Bei Geräten, die andere brennbare Kältemittel als A2L enthalten, muss das System mit sauerstofffreiem Stickstoff gespült werden, damit das Gerät für die Aufnahme von brennbarem Kältemittel geeignet ist. Es kann notwendig sein, diesen Vorgang mehrmals zu wiederholen. Druckluft oder Sauerstoff darf nicht zum Spülen von Kälteanlagen verwendet werden.

#### Ladeverfahren
Sicherstellen, dass sich der Ausgang der Vakuumpumpe nicht in der Nähe einer potenziellen Funkenquelle befindet und dass eine Belüftung verfügbar ist.

Zusätzlich zu den herkömmlichen Ladeverfahren müssen die folgenden Anforderungen erfüllt sein.
- Sicherstellen, dass beim Einsatz von Füllgeräten keine Verunreinigungen zwischen verschiedenen Kältemitteln möglich sind. Schläuche oder Leitungen müssen so kurz wie möglich sein, um die Menge des darin enthaltenen Kältemittels zu reduzieren.
- Die Flaschen müssen gemäß den Anweisungen in einer geeigneten Position gehalten werden.
- Sicherstellen, dass die Kälteanlage geerdet ist, bevor sie mit Kältemittel befüllt wird.
- Das System nach dem Laden beschriften (falls nicht bereits geschehen).
- Es ist besonders darauf zu achten, dass die Kälteanlage nicht überfüllt wird.

Vor dem Wiederaufladen des Systems muss eine Druckprüfung mit dem entsprechenden Spülgas durchgeführt werden. Das System muss am Ende der Ladung, aber vor der Inbetriebnahme auf Dichtheit überprüft werden. Vor dem Verlassen des Standorts muss eine Folgedichtheitsprüfung durchgeführt werden.

#### Demontage
Vor der Durchführung eines Demontagevorgangs ist es unbedingt erforderlich, dass sich der Techniker mit dem Gerät und seinen Eigenschaften vertraut gemacht hat. Es wird besonders empfohlen, alle Kältemittel sorgfältig rückzugewinnen. Vor der Durchführung dieser Aufgabe muss eine Öl- und Kältemittelprobe entnommen werden, wenn Analysen erforderlich sind, bevor das rückgewonnene Kältemittel wieder verwendet wird. Vor Beginn der Arbeit ist es unbedingt erforderlich, die Spannungsversorgung zu überprüfen.
1. Machen Sie sich mit dem Gerät und seiner Bedienung vertraut.
2. Das System elektrisch isolieren.
3. Vor Beginn des Verfahrens ist Folgendes sicherzustellen:
    - für die Handhabung der Kältemittelflaschen stehen bei Bedarf mechanische Handhabungsgeräte zur Verfügung;
    - alle persönlichen Schutzausrüstungen sind vorhanden und werden ordnungsgemäß verwendet;
    - der Rückgewinnungsprozess wird jederzeit von einer kompetenten Person überwacht;
    - die Rückgewinnungsgeräte und -flaschen entsprechen den einschlägigen Normen.
4. Das Kühlsystem evakuieren, wenn möglich.
5. Wenn kein Vakuum erzeugt werden kann, einen Verteiler installieren, damit das Kältemittel an verschiedenen Stellen des Systems entfernt werden kann.
6. Sicherstellen, dass die Flasche auf den Waagen steht, bevor mit den Rückgewinnungsvorgängen begonnen wird.
7. Die Rückgewinnungsmaschine starten und gemäß den Anweisungen bedienen.
8. Die Flaschen nicht überfüllen (nicht mehr als 80 % des Volumens der Flüssigkeitsladung).
9. Den maximalen Betriebsdruck der Flasche auch vorübergehend nicht überschreiten.
10. Wenn die Flaschen ordnungsgemäß befüllt sind und der Prozess abgeschlossen ist, sicherstellen, dass die Flaschen und Geräte schnell vom Standort entfernt werden und dass die alternativen Sperrventile an der Anlage geschlossen sind.
11. Das rückgewonnene Kältemittel darf nicht in eine andere Kälteanlage eingefüllt werden, es sei denn, es wurde gereinigt und kontrolliert.

### 3.2.2 Benutzerwartung

- Stellen Sie sicher, dass das Gitter auf der oberen Abdeckung nicht durch Fremdkörper blockiert wird.
- Reinigen Sie den Verdampfer (Lage siehe § „5.3 I Abmessungen und Kennzeichnung") mit einer weichen Bürste und einem Frischwasserstrahl (ziehen Sie das Stromkabel ab); klappen Sie die Metallflügel nicht um, und reinigen Sie dann die Kondensatabflussleitung, um eventuelle Verunreinigungen zu entfernen.
- Verwenden Sie keinen Hochdruckstrahl. Sprühen Sie nicht mit Regenwasser, Salzwasser oder Wasser, das reich an Mineralien ist.
- Reinigen Sie die Außenseite des Geräts; verwenden Sie keine Produkte auf Lösungsmittelbasis. Wir können Ihnen ein spezielles Reinigungsset als Zubehör liefern: das PAC NET, siehe § „5.1 I Beschreibung".

### 3.2.3 Wartung, die von einem qualifizierten Techniker durchgeführt werden muss

- Prüfen Sie, ob das Steuersystem korrekt funktioniert.
- Prüfen Sie, ob das Kondensat richtig abfließt, wenn das Gerät in Betrieb ist.
- Überprüfen Sie die Sicherheitsmechanismen.
- Überprüfen Sie die Verbindung der Metallmassen mit der Erde.
- Prüfen Sie, ob die elektrischen Kabel richtig angezogen und angeschlossen sind und ob der Schaltkasten sauber ist.

# 4 Problembehebung

- Bevor Sie sich an den Fachhändler wenden, nehmen Sie im Fall einer Betriebsstörung mithilfe der folgenden Tabellen einfache Überprüfungen vor.
- Sollte das Problem dadurch nicht gelöst werden, wenden Sie sich bitte an Ihren Fachhändler.
- 🔧: Einem qualifizierten Techniker vorbehaltene Maßnahmen

## 4.1 Verhaltensweisen des Gerätes

#### Das Gerät fängt nicht sofort an zu heizen
- Zu Beginn bleibt das Gerät 30 Sekunden lang in „Pause", bevor es startet.
- Wenn die Solltemperatur erreicht ist, hört das Gerät auf zu heizen: Die Wassertemperatur ist größer oder gleich der Solltemperatur.
- Wenn der Wasserdurchsatz Null oder unzureichend ist, wird das Gerät gestoppt: Prüfen Sie, dass das Wasser korrekt im Gerät zirkuliert und dass die hydraulischen Anschlüsse korrekt ausgeführt wurden.
- Das Gerät wird gestoppt, wenn die Außentemperatur unter -12 °C sinkt.
- Es kann sein, dass das Gerät einen Betriebsfehler erkannt hat (siehe „4.2 Anzeige eines Fehlercodes").
- Wenn diese Punkte geprüft wurden und das Problem dadurch nicht gelöst wird, wenden Sie sich an Ihren Fachhändler.

#### Aus dem Gerät tritt Wasser aus
- Das abgeführte Wasser, das als „Kondensat" bezeichnet wird, stammt von der in der Luft enthaltenen Feuchtigkeit, die bei der Berührung bestimmter kalter Bauteile im Gerät kondensiert, insbesondere am Verdampfer. Je feuchter die Luft ist, desto mehr Kondensat produziert das Gerät (das Gerät kann mehrere Liter pro Tag ableiten). Dieses Wasser wird durch den Boden des Gerätes gesammelt und durch den Ablauf abgeleitet.
- Wenn Sie prüfen möchten, ob das Wasser aus einer Leckage des Schwimmbeckenkreislaufs am Gerät stammt, schalten Sie das Gerät aus und lassen Sie die Filterpumpe laufen, damit das Wasser im Gerät zirkuliert. Wenn weiterhin Wasser aus dem Kondensatablauf fließt, hat das Gerät eine Leckage. Wenden Sie sich bitte an Ihren Fachhändler.

#### Am Verdampfer hat sich Eis gebildet
- Das Gerät wird gleich einen Abtauzyklus starten, um das Eis abzutauen.
- Wenn es das Gerät nicht schafft, seinen Verdampfer abzutauen, schaltet es sich automatisch aus, weil die Außentemperatur zu niedrig ist (unter -12 °C).

#### Das Gerät „raucht"
- Das kann vorkommen, wenn das Gerät einen Abtauzyklus ausführt. Dann geht das Wasser in den gasförmigen Zustand über.
- Wenn das Gerät keinen Abtauzyklus ausführt, ist das nicht normal. Schalten Sie das Gerät unverzüglich aus, ziehen Sie den Stecker und wenden Sie sich an Ihren Fachhändler.

#### Das Gerät funktioniert nicht
- 🔧 Wenn nichts angezeigt wird, prüfen Sie die Versorgungsspannung und die Schmelzsicherung F1.
- Wenn die Solltemperatur erreicht ist, hört das Gerät auf zu heizen: Die Wassertemperatur ist größer oder gleich der Solltemperatur.
- Wenn der Wasserdurchsatz Null oder unzureichend ist, wird das Gerät gestoppt: Prüfen Sie, dass das Wasser korrekt im Gerät zirkuliert.
- Das Gerät wird gestoppt, wenn die Außentemperatur unter -12 °C sinkt.
- Es kann sein, dass das Gerät einen Betriebsfehler erkannt hat (siehe § „4.2 Anzeige eines Fehlercodes").

#### Das Gerät funktioniert, die Wassertemperatur wird jedoch nicht erhöht
- Die Betriebsart ist nicht leistungsstark genug (Gerät ist in der Betriebsart „ECOSILENCE" oder „SMART"). Wechseln Sie in die Betriebsart „BOOST" und schalten Sie die Filterung manuell auf ganztägigen Dauerbetrieb, bis die Temperatur erreicht ist.
- Es kann sein, dass das Gerät einen Betriebsfehler erkannt hat (siehe § „4.2 Anzeige eines Fehlercodes").
- Prüfen Sie, dass die automatische Wassernachspeisung nicht in offener Stellung blockiert ist. Dadurch würde ständig kaltes Wasser ins Schwimmbecken fließen und einen Temperaturanstieg verhindern.
- Der Wärmeverlust ist zu groß, denn die Luft ist zu kühl. Bedecken Sie das Schwimmbecken mit einer isothermischen Abdeckung.
- Das Gerät schafft es nicht, genügend Wärmeenergie (Kalorien) aufzunehmen, weil sein Verdampfer verschmutzt ist. Reinigen Sie den Verdampfer, um die Leistung wiederherzustellen (siehe § „3.2 I Instandhaltung").
- Prüfen Sie, dass die äußere Umgebung den einwandfreien Betrieb der Wärmepumpe nicht beeinträchtigt (siehe § „1 Installation").
- 🔧 Prüfen Sie, dass das Gerät für dieses Schwimmbecken und seine Umgebung korrekt ausgelegt wurde.

#### Der Ventilator läuft, aber der Kompressor stoppt regelmäßig und ohne Fehlermeldung
- Wenn die Außentemperatur niedrig ist, führt das Gerät Abtauzyklen durch.
- Das Gerät schafft es nicht, genügend Wärmeenergie (Kalorien) aufzunehmen, weil sein Verdampfer verschmutzt ist. Reinigen Sie den Verdampfer, um die Leistung wiederherzustellen (siehe § „3.2 Instandhaltung").

#### Das Gerät löst den Schutzschalter aus
- 🔧 Prüfen Sie, ob der Schutzschalter korrekt bemessen ist und ob der verwendete Kabelquerschnitt korrekt ist (siehe § „5.2 Technische Daten").
- 🔧 Die Spannung der Stromversorgung ist zu schwach. Wenden Sie sich an Ihren Stromversorger.

## 4.2 Anzeige eines Fehlercodes

| Anzeige | Mögliche Ursachen | Mögliche Lösungen |
| ------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------ |
| **E04**<br/>Fehler niedriger Druck des Kältekreislaufs | Druckfehler im Niederdruckkreislauf (falls der Fehler nach der Quittierung weiterhin besteht) | Einen qualifizierten Techniker rufen |
| **E04**<br/>Fehler niedriger Druck des Kältekreislaufs | Wärmetauscher verschmutzt | Den Wärmetauscher mit Wasser reinigen. |
| **E04**<br/>Fehler niedriger Druck des Kältekreislaufs | Fühler außer Betrieb oder nicht angeschlossen | Den Fühler wieder einsetzen oder ersetzen |
| **E04**<br/>Fehler niedriger Druck des Kältekreislaufs | Austritt von Kältemittel | Einen qualifizierten Techniker rufen |
| **E04**<br/>Fehler niedriger Druck des Kältekreislaufs | Schlechter Wasserdurchsatz | Den Wasserdurchsatz mithilfe des Bypasses erhöhen; sicherstellen, dass der Schwimmbeckenfilter nicht verstopft ist |
| **E05**<br/>Fehler hoher Druck des Kältekreislaufs | Luft-Wasser-Gemisch im Gerät vorhanden | Den Hydraulikkreis des Schwimmbeckens prüfen |
| **E05**<br/>Fehler hoher Druck des Kältekreislaufs | Paddelschalter blockiert | Paddelschalter überprüfen: Er muss in der richtigen Richtung festgeschraubt sein (der Pfeil zeigt die Wasserflussrichtung an). |
| **E05**<br/>Fehler hoher Druck des Kältekreislaufs | Fühler außer Betrieb oder nicht angeschlossen | Den Fühler wieder einsetzen oder ersetzen |
| **E06**<br/>Fehler Auslasstemperatur Kompressor | Zu hohe Temperatur am Kompressor | Einen autorisierten Techniker rufen |
| **E06**<br/>Fehler Auslasstemperatur Kompressor | Zu wenig Kühlflüssigkeit | Einen autorisierten Techniker rufen |
| **E06**<br/>Fehler Auslasstemperatur Kompressor | Fehlerhafter Betrieb des Ventilators | Die Lüftereinheit oder -teil austauschen |
| **E06**<br/>Fehler Auslasstemperatur Kompressor | Fühler außer Betrieb oder nicht angeschlossen (Steckverbinder J46) | Den Fühler wieder einsetzen oder ersetzen |
| **E07**<br/>Fehlfunktion ST1 Fühler, Wassereingangsfühler | Fühler außer Betrieb oder nicht angeschlossen (Steckverbinder J46) | Den Fühler wieder einsetzen oder ersetzen |
| **E08**<br/>Fehlfunktion ST4 Fühler, Flüssigkeitsleitungsfühler | Fühler außer Betrieb oder nicht angeschlossen (Steckverbinder J16) | Den Fühler wieder einsetzen oder ersetzen |
| **E09**<br/>Fehlfunktion ST3 Fühler, Abtaufühler | Fühler außer Betrieb oder nicht angeschlossen (Steckverbinder J14) | Den Fühler wieder einsetzen oder ersetzen |
| **E10**<br/>Fehlfunktion ST2 Fühler, Lufteingangsfühler | Fühler außer Betrieb oder nicht angeschlossen (Steckverbinder J12) | Den Fühler wieder einsetzen oder ersetzen |
| **E11**<br/>Fehlfunktion ST5 Fühler, Fühler an der Druckseite des Kompressors | Fühler außer Betrieb oder nicht angeschlossen (Steckverbinder J13) | Den Fühler wieder einsetzen oder ersetzen |
| **E12**<br/>Kommunikationsfehler zwischen Steuerplatine und Displaykarte | Fehlerhafte Verbindung zwischen den Karten A1 - A2 - A5 | Die RJ45-Kabel zwischen A1 - A5 und A2 - A5 prüfen |
| **E12**<br/>Kommunikationsfehler zwischen Steuerplatine und Displaykarte | Karten außer Betrieb | Karten austauschen |
| **E14**\*<br/>Überhitzung der Elektronikkarte Kompressor-Driver | Kühler der elektronischen Karte verschmutzt | Den Zustand des Kühlers auf der Rückseite der elektronischen Karte überprüfen und diesen bei Bedarf reinigen. |
| **E14**\*<br/>Überhitzung der Elektronikkarte Kompressor-Driver | Fehlerhafter Betrieb des Ventilators | Prüfen, ob der Luftdurchsatz korrekt ist |
| **E14**\*<br/>Überhitzung der Elektronikkarte Kompressor-Driver | Defekte Komponente am Driver | Driver austauschen |
| **E15**\*<br/>Automatischer Schutz gegen die Instabilitäten des Stromnetzes | Überspannung des Stromnetzes oder Stromausfall oder Spannungsabfall im Stromnetz | Die Qualität des Stromnetzes kontrollieren |
| **E15**\*<br/>Automatischer Schutz gegen die Instabilitäten des Stromnetzes | Fehlerhafter Erdungsanschluss | Den korrekten Anschluss der Erdungskabel und der Stromkabel prüfen |
| **E16 / E17**<br/>Fehler an Lüftereinheit | Lüftereinheit oder -teil nicht angeschlossen | Den Steckverbinder der Lüftereinheit prüfen. Falls der Fehler weiterhin besteht, rufen Sie einen autorisierten Techniker |
| **E16 / E17**<br/>Fehler an Lüftereinheit | Lüftereinheit beschädigt | Die Lüftereinheit oder -teil austauschen |
| **E18**\*<br/>Problem vom Kompressor-Driver gemeldet | Siehe Tabelle E18 unten | |
| **E19**<br/>Kommunikationsfehler Driver - Kompressor | Fehlerhafte Verbindung zwischen den Karten A1 und A4 | Überprüfen, ob die Verbindung zwischen den Anschlüssen CONIN (Karte A1) und AB (Driver-Karte A4) korrekt ist |
| **E19**<br/>Kommunikationsfehler Driver - Kompressor | Stromversorgungsfehler der Karten | Die Stromversorgung der Karten durch Sichtkontrolle und/oder ggf. mit einem Multimeter überprüfen. |
| **E19**<br/>Kommunikationsfehler Driver - Kompressor | Karten außer Betrieb | Die Karten A1 (Steuerungskarte) und A4 (Kompressor-Driver) austauschen |
| **E20**<br/>Hauptkarte nicht konfiguriert | Fehlerhafte Platinen Settings | Das richtige Gerätesetup einstellen |

*Im Falle eines Fehlers E14, E15 oder E18 muss eine Mindestzeit von 3 Minuten vergehen, bevor der Fehler eventuell quittiert werden kann, auch wenn die Bedingungen für das Auftreten des Fehlers nicht mehr gegeben sind.

Zum Beispiel zeigt das Gerät bei einem Stromausfall bei laufendem Kompressor nach dem Wiedereinschalten 3 Minuten lang den Fehler E18 an.

## E18 gefolgt von einer Zahl - interner Driver-Code

Anzeigesequenz „E18" / „#"

⚠️ : Einem qualifizierten Techniker vorbehaltene Maßnahmen

| # | Beschreibung | Mögliche Ursachen | Mögliche Lösungen |
| ----- | --------------------------------------------------------------------- | --------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 4 | Kommunikationsfehler mit dem Master-Controller | Der Driver ist beschädigt | Driver austauschen |
| 14 | Geschwindigkeitsfehler | Der Driver ist beschädigt | Driver austauschen |
| 22 | Kompressor und PFC-Schlüsseldatenfehler (kann nicht gelöscht werden) | Der Driver ist beschädigt | Driver austauschen |
| 27 | Fehler bei der Überprüfung der FLASH-MCU (kann nicht gelöscht werden) | Der Driver ist beschädigt | Driver austauschen |
| 3 / 9 | 3 = PFC Überstrom<br/>ODER<br/>Leistungsüberlastung | Der Eingangsstrom ist höher als der Grenzwert | Last des Kompressors zu hoch:<br/>- Kein Durchfluss durch den Wärmetauscher: Bypass-Ventil schließen, wenn es zu weit geöffnet ist<br/>- Verdampfer verstopft: mit klarem Wasser reinigen<br/>- Fehlfunktion des Druckminderventils: überprüfen, ob die Temperaturen normal sind (ST1 bis ST5). |
| 3 / 9 | 3 = PFC Überstrom<br/>ODER<br/>Leistungsüberlastung | Der Driver ist beschädigt | Driver austauschen |
| 13 | Start fehlgeschlagen | Die Last auf dem Kompressor ist zu hoch | Das Gerät aus- und wieder einschalten |
| 13 | Start fehlgeschlagen | Der Kompressor ist beschädigt | Die Wicklungswerte messen |
| 12 | Verlust der Motorposition | Das Kabel des Kompressors ist abgetrennt oder nicht richtig angeschlossen.<br/>Die Last auf dem Kompressor ist zu hoch | Die Verdrahtung der Phasen des Kompressors überprüfen<br/>Das Gerät aus- und wieder einschalten |
| 2 | Überstrom des Kompressors | Das Kabel des Kompressors ist abgetrennt oder nicht richtig angeschlossen.<br/>Der Kompressor ist beschädigt | Die Verdrahtung der Phasen des Kompressors überprüfen<br/>- Die Wicklungswerte messen<br/>- Die Isolierung des Kompressors überprüfen |
| 18 | Die Geschwindigkeit des Motors BLDC1 ist anormal | Den Motor des Ventilators überprüfen | Den Motor des Ventilators ggf. austauschen |

### 4.3 Leuchten der LEDs auf der Elektronikkarte

| Fehler | LED5 | LED4 | LED3 | LED2 | LED1 |
| ---------------------------------------- | ---- | ---- | ---- | ---- | ---- |
| Kein Fehler<br/>Gerät unter<br/>Spannung | ○ | | | | |
| Fehler 04 | ○ | | | | ○ |
| Fehler 05 | ○ | | | ○ | |
| Fehler 06 | ○ | | | ○ | ○ |
| Fehler 07 | ○ | | ○ | | |
| Fehler 08 | ○ | | ○ | | ○ |
| Fehler 09 | ○ | | ○ | ○ | |
| Fehler 10 | ○ | | ○ | ○ | ○ |
| Fehler 11 | ○ | ○ | | | |
| Fehler 12 | ○ | ● | ● | ● | ● |
| Fehler 14 | ○ | ○ | ○ | | ○ |
| Fehler 15 | ○ | ○ | ○ | ○ | |
| Fehler 16 | ○ | ○ | ○ | ○ | ○ |
| Fehler 17 | ○ | | | | ● |
| Fehler 18 | ○ | | | ● | |
| Fehler 19 | ○ | | | ● | ● |
| Fehler 20 | ○ | | ● | | |

● : LED leuchtet
○ : LED blinkt
Leer: LED aus

## 4.4 Schaltpläne

!(Abbildung)

| Symbol | Bezeichnung |
| ------- | -------------------------------------------------- |
| A1 | Hauptplatine |
| A2 | Displaykarte (MMI) |
| A4 | Elektronikkarte Kompressor und Ventilator (Driver) |
| BLK | Schwarz |
| BLU | Blau |
| BRN | Braun |
| CM | Kompressor |
| EEV | Elektronisches Druckminderventil |
| F1 - F2 | Schmelzsicherung |
| FAN | Lüftereinheit |
| G/Y | Grün/gelb |
| HD | Druckwächter Hochdruck |
| ORG | Orange |
| PNK | Rosa |
| RED | Rot |
| ST1 | Wasserdurchsatzregelfühler |
| ST2 | Frostschutzfühler |
| ST3 | Enteisungsfühler |
| ST4 | Flüssigkeitsleitungsfühler |
| ST5 | Temperaturfühler an Druckseite |
| 4WV | Vierwegeventil |
| GRY | Grau |
| BLK | Schwarz |
| FS | Paddelschalter |
| V1 - V2 | Varistor |
| VLT | Violett |
| WHT | Weiß |
| YEL | Gelb |

# 5 Kenndaten

## 5.1 Beschreibung

!(Abbildung)

| A | | Z350iQ |
| - | ------------------------------------------------------- | ------ |
| B | Gebogene Anschlüsse Ø50 (x2) und gerade Anschlüsse (x2) | ✓ |
| C | Kondensatableitungskit (Ø18) | ✓ |
| D | Verschlussstopfen für die Einwinterung (x2) | ✓ |
| E | Hülle für die Einwinterung | ✓ |
| F | PAC NET<br/>(Reinigungsmittel) | + |

✓: Mitgeliefert
+: Verfügbar als Zubehör

## 5.2 Technische Daten

#### Leistungen: Luft bei 28 °C / Wasser bei 28 °C / Luftfeuchtigkeit 80 %

| Z350iQ | | MD4 | MD5 | MD6 |
| --------------------------------------------------------------------- | --------------------------------------------------------------------------------------- | ------------------------------------------------------------------- | --------- | --------- |
| Abgegebene Leistung (max. - min. Geschwindigkeit) | kW | 11 - 3,1 | 14 - 4,4 | 16 - 4,7 |
| Aufgenommene Leistung (max. - min. Geschwindigkeit) | kW | 1,9 - 0,3 | 2,6 - 0,5 | 3,2 - 0,5 |
| Mittlerer COP (max. - min. Geschwindigkeit) | | 5,8 - 10,3 | 5,4 - 8,8 | 5 - 9,4 |


#### Leistungen: Luft bei 15 °C / Wasser bei 26 °C / Luftfeuchtigkeit 70 %

| Z350iQ | | MD4 | MD5 | MD6 |
| --------------------------------------------------------------------- | --------------------------------------------------------------------------------------- | ------------------------------------------------------------------- | --------- | --------- |
| Abgegebene Leistung (max. - min. Geschwindigkeit) | kW | 8 - 2,5 | 10 - 2,7 | 12 - 3 |
| Aufgenommene Leistung (max. - min. Geschwindigkeit) | kW | 1,8 - 0,4 | 2,3 - 0,5 | 2,8 - 0,6 |
| Mittlerer COP (max. - min. Geschwindigkeit) | | 4,4 - 6,3 | 4,3 - 5,4 | 4,3 - 5 |

#### Technische Daten

| Z350iQ | | MD4 | MD5 | MD6 |
| --------------------------------------------------------------------- | --------------------------------------------------------------------------------------- | ------------------------------------------------------------------- | --------- | --------- |
| Betriebstemperatur | Luft | Im Modus „Heizung": -7 bis 35°C<br/>Im Modus „Kühlung": 10 bis 35°C | Im Modus „Heizung": -7 bis 35°C<br/>Im Modus „Kühlung": 10 bis 35°C | Im Modus „Heizung": -7 bis 35°C<br/>Im Modus „Kühlung": 10 bis 35°C |
| | Wasser | 15 bis 32 °C | 15 bis 32 °C | 15 bis 32 °C |
| Stromversorgung | | 220 - 240V ~ / 1 / 50-60 Hz | 220 - 240V ~ / 1 / 50-60 Hz | 220 - 240V ~ / 1 / 50-60 Hz |
| Zulässige Spannungsabweichung | | ± 6 % (während des Betriebs) | ± 6 % (während des Betriebs) | ± 6 % (während des Betriebs) |
| Elektrischer Nennstrombedarf | A | 8 | 10,1 | 12,3 |
| Maximaler Strombedarf | A | 9,1 | 10,8 | 13,5 |
| Mindestkabelquerschnitt\*\* | mm² | 3x2,5 | 3x2,5 | 3x2,5 |
| Mindestkabelquerschnitt\*\* | | 3G2.5 | 3G2.5 | 3G2.5 |
| Hydraulikanschluss | | 2 PVC Verschraubung Ø 40<br/>2 PVC Reduzierung Ø 40/50<br/>2 PVC Verschraubung 45° Ø 50 | 2 PVC Verschraubung Ø 40<br/>2 PVC Reduzierung Ø 40/50<br/>2 PVC Verschraubung 45° Ø 50 | 2 PVC Verschraubung Ø 40<br/>2 PVC Reduzierung Ø 40/50<br/>2 PVC Verschraubung 45° Ø 50 |
| Betriebsdruck | Kältemittel | 42 bar (4,2 MPa) | 42 bar (4,2 MPa) | 42 bar (4,2 MPa) |
| | Wasser | 2 bar (0,2 MPa) | 2 bar (0,2 MPa) | 2 bar (0,2 MPa) |
| Schallleistung (max. - min.) | db(A) | 70 - 64 | 71 - 63 | 73 - 65 |
| Schalldruck in einer Entfernung von 10 m (max. - min.) | db(A) | 39 - 33 | 40 - 32 | 42 - 34 |
| Druckverlust | mWG | 1,5 | 1,5 | 1,5 |
| Empfohlener Wasserdurchsatz | m³/h | 3,4 | 4,2 | 5 |
| Typ des Kältemittels | | R32 | R32 | R32 |
| Füllmenge vom Kältemittel | kg | 0,7 | 0,85 | 0,95 |
| Füllmenge vom Kältemittel | Tonne CO₂-Äq. | 0,47 | 0,57 | 0,64 |
| Ungefähres Gewicht | kg | 41 | 46 | 47 |
| Schutzart | | IP24 | IP24 | IP24 |
| Frequenzbereiche | GHz | 2,400 - 2,497 | 2,400 - 2,497 | 2,400 - 2,497 |
| Funkfrequenz-Übertragungsleistung | dBm | +19,5 | +19,5 | +19,5 |

\* Diese Eigenschaften wurden aus den Anforderungen der Normen IEC/EN 60335-1 und IEC/EN 60035-2-40 an die Sicherheit elektrischer Geräte für den Hausgebrauch und ähnliche Zwecke ermittelt.

\** Richtwerte für eine maximale Länge von 20 Metern (Berechnungsgrundlage: NFC 15- 100) müssen unbedingt entsprechend den Installationsbedingungen und den am Installationsort geltenden Normen geprüft und angepasst werden.


## 5.3 Abmessungen und Kennzeichnung

!(Abbildung)

| Kennzeichnung | Beschreibung |
| ------------- | ------------------- |
| A | Gitter |
| B | LED-Band |
| C | Bedieneinheit |
| D | Technikklappe |
| E | Beckenwassereinlauf |
| F | Beckenwasserauslauf |
| G | Verdampfer |
| H | Kondensatablauf |

# Stückliste Zodiac Z350iQ Wärmepumpe

| Artikelnummer   | Bezeichnung                    | Variante                                                                              |
|:----------------|:-------------------------------|:--------------------------------------------------------------------------------------|
| R1001600        | 1P H&T driver (fan + compres)  |  MD4, MD5, MD6  |
| R1002800        | 4-way valve Z350iQ MD4, MD5    |  MD4, MD5                               |
| WTC02971        | ABLASSWINKEL ADM 16 MM         |  MD4, MD5, MD6  |
| A0261100A       | ANTI-VIBRATIONS-FUSS F. ZS500  |  MD4, MD5, MD6  |
| R1003500        | Base (+feet+condensate drainag |  MD4, MD5, MD6  |
| R1001200        | COM ELECTRICAL BOX Z350iQ MD5  |  MD5                                                            |
| R1001300        | COM ELECTRICAL BOX Z350iQ MD6  |  MD6                                                            |
| R1001100        | COMP ELECTRICAL BOX Z350iQ MD4 |  MD4                                                            |
| R1002300        | CONDENSER 9.5kW Z350iQ MD4     |  MD4                                                            |
| R1003700        | Complete top (+ cap + lexan +  |  MD4, MD5, MD6  |
| R1002400        | DCI compressor Z350iQ MD4      |  MD4                                                            |
| R1002500        | DCI compressor Z350iQ MD5 MD6  |  MD5, MD6                               |
| WTC03927        | DRUCKMINDERVENTIL UKV 18 D31   |  MD4, MD5                               |
| WTC03928        | DRUCKMINDERVENTIL UKV 25 D32   |  MD6                                                            |
| WTC03836        | ELEKTROMAGNET F. 4-WEGE-VENTIL |  MD4, MD5, MD6  |
| R1001400        | EMI Filter Z350iQ              |  MD4, MD5, MD6  |
| R1002700        | EVAPORATOR+DIS+COLL Z350 MD5-6 |  MD5, MD6                               |
| R1004000        | Evaporator grid (+ clamps kit) |  MD4, MD5, MD6  |
| R1002600        | Evaporator(+dist+coll)Z350 MD4 |  MD4                                                            |
| R1002200        | FAN MOTOR Z350iQ               |  MD4, MD5, MD6  |
| R1003400        | Fan motor bracket Z350iQ       |  MD4, MD5, MD6  |
| R1004600        | Fan propeller + cap nut Z350iQ |  MD4, MD5, MD6  |
| R1004200        | HMI back cover                 |  MD4, MD5, MD6  |
| R1002000        | HMI board Z350iQ               |  MD4, MD5, MD6  |
| R1002100        | HMI com cable + kit clips Z350 |  MD4, MD5, MD6  |
| R1004300        | HMI cover                      |  MD4, MD5, MD6  |
| R1005100        | HMI lexan                      |  MD4, MD5, MD6  |
| R0947100        | HOCHDRUCKWÄCHTER              |  MD4, MD5, MD6  |
| R1003900        | Inner top                      |  MD4, MD5, MD6  |
| R1025400        | KOMPRESSOR ISOLIERUNG Z350IQ   |  MD4, MD5, MD6  |
| R1003000        | Left side metal panel Z350iQ   |  MD4, MD5, MD6  |
| R1004400        | Light guide + light guide seal |  MD4, MD5, MD6  |
| R0947000        | NIEDERDRUCKWÄCHTER            |  MD4, MD5, MD6  |
| R0812200        | NOT DEFINED                    |  MD5, MD6                               |
| WTC03943        | PADDELSCHALTER                 |  MD4, MD5, MD6  |
| R1003200        | Rear metal panel (+cable) Z350 |  MD4, MD5, MD6  |
| R1001700        | Regulation board Z350iQ MD4    |  MD4                                                            |
| R1001800        | Regulation board Z350iQ MD5    |  MD5                                                            |
| R1001900        | Regulation board Z350iQ MD6    |  MD6                                                            |
| R1003100        | Right side metal panel Z350iQ  |  MD4, MD5, MD6  |
| R0827600        | SONDE ST2 Z400                 |  MD4, MD5, MD6  |
| R0848600        | SPULE DRUCKMINDERVENTIL Z400   |  MD4, MD5, MD6  |
| R1002900        | Schrader valve (x1)            |  MD4, MD5, MD6  |
| R1005000        | Screws kit                     |  MD4, MD5, MD6  |
| R0674000        | TEMP SONDE ST1-3 -4 -5 Z550iQ  |  MD4, MD5, MD6  |
| R1004900        | TRANSPORTPALETTE Z350IQ        |  MD4, MD5, MD6  |
| R0984300        | TRAVO/INDUKTOR MD-MODELLE 230V |  MD4, MD5, MD6  |
| R1003300        | Terminal blocks support Z350iQ |  MD4, MD5, MD6  |
| R1003600        | Top (+ cap + lexan + light gui |  MD4, MD5, MD6  |
| R1004800        | Unit packaging kit Z350iQ      |  MD4, MD5, MD6  |
| R1003800        | Upper cap                      |  MD4, MD5, MD6  |
| WTC03989        | VIERWEGEVENTIL                 |  MD6                                                            |
| R1004500        | Water connection kit (straight |  MD4, MD5, MD6  |
| R1004100        | Water connection rings (x2)    |  MD4, MD5, MD6  |
| R1004700        | Wintering cover Z350iQ         |  MD4, MD5, MD6  |
| R1001500        | Wiring terminals  Z350iQ       |  MD4, MD5, MD6  |
