---
title: Anleitung Z350 iQ 
parent: Z350 iQ
---

# Anleitung Zodiac Z350 iQ Wärmepumpe

# 1 Installation Z350 iQ

## 1.1 Auswahl des Installationsortes Z350 iQ

### 1.1.1 Vorsichtsmaßnahmen bei der Installation Z350 iQ

⚠️ • Das Gerät muss in einem Abstand von mindestens 2 m vom Beckenrand installiert werden.
• Das Gerät nicht am Gehäuse, sondern am Boden anheben.

• Einen Freiraum rund um das Gerät lassen (siehe § "1.1.3 Empfehlungen für den Installationsort", Seite 8).
• Das Gerät kann ohne Einschränkung des Betriebsbereichs innen oder außen aufgestellt werden.
• Das Gerät auf seine Antivibrationsfüße (unten im Boden eingebaut, höhenverstellbar) auf eine stabile, solide und ebene Fläche stellen.
• Diese Fläche muss das Gewicht des Gerätes tragen können (insbesondere bei einer Installation auf einem Dach, einem Balkon oder einer ähnlichen Fläche).

Das Gerät darf nicht wie folgt installiert werden:
• mit dem Gebläse in Richtung eines dauerhaften oder temporären Hindernisses (Schutzdach, Äste...), das weniger als 5 Meter entfernt ist,
• auf Montagekonsolen,
• in Reichweite von Bewässerungsanlagen, Spritzern oder Wasser- oder Schlammabflüssen (Windeinwirkung berücksichtigen),
• in der Nähe einer Wärmequelle oder eines entzündbaren Gases,
• in der Nähe von Hochfrequenzgeräten,
• an einem Ort, wo es Schneeverwehungen ausgesetzt wäre,
• an einem Ort, wo es durch die vom Gerät im Betrieb erzeugten Kondensate überschwemmt werden könnte.

ℹ️ Empfehlung: eventuelle Lärmbelastungen durch die Wärmepumpe minimieren
• Nicht unter einem Fenster oder in Richtung eines Fensters installieren.
• Nicht zu den Nachbarn hin richten.
• Das Gerät in einem hohlen Raum installieren (die Schallwellen werden an den Flächen reflektiert).
• Eine Schallwand um die Wärmepumpe herum installieren, wobei die Mindestabstände zu beachten sind.
• Einen 50 cm langen PVC-Schlauch am Wasserein- und -auslass der Wärmepumpe anbringen (um die Übertragung der Schwingungen zu hemmen).
• Mit der Betriebsart „SILENCE" kann der Schallpegel des Gerätes verringert und der COP verbessert werden. Es wird jedoch empfohlen, diese Betriebsart vorzugsweise für die einfache „Aufrechterhaltung der Temperatur" zu verwenden und die Filterdauer um ca. 50 % zu erhöhen.

### 1.1.2 Drehung der Bedieneinheit Z350 iQ

In der Werkskonfiguration ist die Bedieneinheit in der Ecke diametral gegenüber den hydraulischen Anschlüssen positioniert. Um sich besser an alle Arten von Installationen anzupassen, kann die obere Abdeckung gedreht werden, um die Bedieneinheit an den beiden Ecken zu positionieren, die neben der in der Werkskonfiguration verwendeten liegen. Die Bedieneinheit darf nicht direkt über den hydraulischen Anschlüssen platziert werden.

Die Bedieneinheit drehen:

1. Die 4 Schrauben an der oberen Abdeckung lösen.
2. Die obere Abdeckung anheben und in die gewünschte Position drehen.

ACHTUNG: Die Anzeigetafel (unter der Anzeige) ist über ein Kabel mit dem Bedienfeld im Inneren des Geräts verbunden. Die obere Abdeckung vorsichtig handhaben, um dieses Kabel nicht zu beschädigen.

[Zwei Abbildungen zeigen die Komponenten des Geräts:]

Linke Abbildung:
- Hydraulische Anschlüsse (oben)
- Bedieneinheit (unten links, mit rotem Kreis markiert)
- Vier rote Kreise markieren die Positionen der Schrauben

Rechte Abbildung:
- Zeigt, wie die obere Abdeckung angehoben und gedreht wird
- Pfeile zeigen die Bewegungsrichtung
- Beschriftungen: "Bedieneinheit" und "Obere Abdeckung"

3. Das Kabel zwischen der Displaykarte und der Steuerungskarte je nach gewünschter Position durch die Kabeldurchführungen führen (siehe unten).

[Zwei Abbildungen zeigen die Kabelführung:]

Linke Abbildung:
- Detailansicht der Kabelführung
- Roter Kreis markiert den relevanten Bereich

Rechte Abbildung:
- Gesamtansicht des Geräts von oben
- Rote Markierungen zeigen die Kabeldurchführungen

[Drei Diagramme zeigen verschiedene Kabelverlaufsmöglichkeiten:]

| | | |
| ------------------------------------------------------------ | ----------------------------------- | ------------------------------------------------------------- |
| Kabelverlauf, wenn die Bedieneinheit nach links gedreht wird | Kabelverlauf in neutraler Position | Kabelverlauf, wenn die Bedieneinheit nach rechts gedreht wird |
| \[Diagramm mit Kabelführung links] | \[Diagramm mit Kabelführung mittig] | \[Diagramm mit Kabelführung rechts] |

4. Die 4 Schrauben an der oberen Abdeckung eindrehen.

## 1.1.3 Empfehlungen für den Installationsort Z350 iQ

* Bei der Installation des Gerätes zwischen gebogenen Anschlüssen und geraden Anschlüssen die für die Installationskonfiguration am besten geeigneten hydraulischen Anschlüsse wählen.
* Bei einer Installation mit gebogenen Anschlüssen das Gerät so aufstellen, dass die Ausgänge der Anschlüsse parallel zur Wand sind.
* Um eine optimale Leistung zu erzielen, das Gerät in einer der in der folgenden Tabelle aufgeführten Konfigurationen aufstellen, mit:
- Einem Mindestabstand von 15 cm zwischen der Seitenplatte neben den hydraulischen Anschlüssen (A) und der Wand, an der das Gerät angebracht wird,
- Einem Mindestabstand von 50 cm zwischen der Seitenplatte für den Zugang zu den elektrischen Anschlüssen und der Wand, an der das Gerät angebracht wird, um den Zugang für Wartungsarbeiten zu ermöglichen.
- Einem Mindestabstand von 50 cm zwischen den Seitenplatten, die den Verdampfer (B) abdecken, und der Wand oder den Wänden, an denen das Gerät angebracht wird.

A: Hydraulische Anschlüsse
B: Verdampfer
C: Bedieneinheit

!(Abbildung)

## Installation an einer Wand Z350 iQ

!(Abbildung)

## 1.2 Hydraulische Anschlüsse Z350 iQ

- Der Anschluss erfolgt mit einem PVC-Schlauch Ø50, mit den mitgelieferten Verschraubungen (siehe § „5.1 I Beschreibung"), am Filterkreislauf des Schwimmbeckens, nach dem Filter und vor dem Wasserpflegesystem.
- Dabei ist die Richtung der hydraulischen Anschlüsse einzuhalten.
- Es muss unbedingt ein Bypass installiert werden, um Eingriffe am Gerät zu erleichtern.

![Hydraulische Anschlüsse Diagramm]

| | |
| ----------------------- | --------------------------------------- |
| A: Wasserzulaufventil | D: Wasserzulaufregelventil (optional) |
| B: Bypassventil | E: Wasserrücklaufregelventil (optional) |
| C: Wasserrücklaufventil | F: Wasserpflegesystem |

\* Mindestabstand

**Anschluss an einem Standard-Filterkreislauf**

- Einen Freiraum rund um das Gerät lassen (siehe § „1.1.3 Empfehlungen für den Installationsort").
- Für den Kondensatablauf ein Rohr mit Innen-Ø18 am geriffelten Winkelrohr anschließen, das unter dem Boden des Gerätes zu montieren ist (mitgeliefert, siehe § „5.1 I Beschreibung").

![Ausrichtung der Kondensatableitung Diagramm]

**Ausrichtung der Kondensatableitung (Untenansicht des Gerätes)**

> **Hinweis: Kondensatableitung**
> - Achtung, Ihr Gerät kann mehrere Liter Wasser pro Tag ableiten. Es wird dringend empfohlen, den Kondensatablauf an eine geeignete Wasserabflussleitung anzuschließen.
> - Es wird empfohlen, das Gerät (mit den einstellbaren Füßen) leicht nach hinten zu neigen, um die Kondensate besser abzuleiten.

## 1.3 Anschlüsse der Stromversorgung Z350 iQ

- Vor jedem Eingriff im Inneren des Gerätes muss die Stromversorgung unbedingt unterbrochen werden, da sonst die Gefahr eines Stromschlags besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Nur ein qualifizierter und erfahrener Techniker ist befugt, eine Verkabelung im Gerät durchzuführen oder das Stromkabel auszutauschen.
- Durch fehlerhaftes Anziehen der Anschlussklemmen kann es zu einer Überhitzung der Kabel an den Klemmen und damit zu Brandgefahr kommen. Es ist darauf zu achten, dass die Klemmenschrauben fest angezogen sind. Falls die Klemmschrauben nicht ordnungsgemäß angezogen werden, erlöschen die Garantieansprüche.
- Die Stromversorgung nicht unterbrechen, während das Gerät in Betrieb ist. Im Fall einer Unterbrechung der Stromversorgung warten Sie eine Minute, bevor Sie die Stromversorgung wieder herstellen.
- Ein Mittel zur allpoligen Trennung vom Stromnetz, das eine vollständige Unterbrechung in der Überspannungskategorie III sicherstellt, muss ordnungsgemäß in die Verdrahtung integriert werden.

- Die Stromversorgung der Wärmepumpe muss von einer Schutz- und Trennvorrichtung (nicht im Lieferumfang enthalten) gemäß den im Installationsland geltenden Normen und Vorschriften angeschlossen werden.
- Das Gerät ist für den Anschluss in ein Hauptstromversorgungssystem mit Neutralleiter im TT- und TN-S-System vorgesehen.
- Elektrischer Schutz: durch Schutzschalter (C- oder D-Kurve) (die Größe ist § „5.2 I Technische Daten" zu entnehmen), mit einem Fehlerstromschutzschalter von 30 mA (Schutzschalter oder Stromunterbrecher).
- Ein zusätzlicher Schutz kann bei der Installation erforderlich sein, um die Überspannungskategorie II zu gewährleisten.
- Die Stromversorgung muss mit der auf dem Typenschild des Gerätes angegebenen Spannung übereinstimmen.
- Das Stromkabel darf nicht mit einem scharfen oder heißen Gegenstand in Berührung kommen, der es beschädigen oder quetschen könnte.
- Das Gerät muss ordnungsgemäß an einen geeigneten Erdungskreis angeschlossen sein.
- Die Leitungen für den elektrischen Anschluss müssen befestigt werden.
- Für die Durchführung der Stromkabel im Gerät ist eine entsprechende Kabelverschraubung zu verwenden.
- Ein Stromkabel (vom Typ H07RN-F) für Außen- oder unterirdische Verlegung (oder das Kabel in einem Schutzrohr verlegen) mit einem Außendurchmesser zwischen 13 und 18mm verwenden.
- Es wird empfohlen, das Kabel in 50 cm Tiefe (85 cm unter einer Straße oder einem Weg) in einem Kabelschutzrohr (mit roten Ringen) zu verlegen.
- Wenn dieses unterirdisch verlegte Kabel ein anderes Kabel oder eine andere Leitung (Gas, Wasser ...) kreuzt, muss der Abstand zwischen ihnen mehr als 20 cm betragen.
- Das Stromkabel an der Federanschlussklemmleiste im Inneren des Gerätes anschließen (siehe § „1.3.1 I Verkabelung an einer Federanschlussklemmleiste").

Für den Zugang zu den elektrischen Anschlussklemmen und den Anschluss des Geräts an die Stromversorgung:

1. Die 7 Schrauben lösen.
2. Die Seitenplatte entfernen.
3. Das Stromkabel durch die untere Kabelverschraubung führen.

!(Abbildung)

4. Im Inneren des Geräts das Stromkabel durch die untere vorgefertigte Kabelverschraubung führen.

!(Abbildung)

5. Für die Verkabelung an der Federanschlussklemmleiste:
A. Den Hebel bis zum Anschlag ziehen, dann das abisolierte Kabel (1 cm) anschließen.
B. Den Hebel wieder in die ursprüngliche Position bringen.

Federanschlussklemmleiste

[Diagram showing Federanschlussklemmleiste and cable connection steps]

## 1.4 Anschlüsse der Optionen Z350 iQ

Anschluss der Optionen „Heizungspriorität" und „Fernschaltung ein/aus":

⚠️
- Vor jedem Eingriff im Inneren des Gerätes muss die Stromversorgung des Gerätes unbedingt unterbrochen werden, da sonst die Gefahr eines Stromschlags besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Durch fehlerhaftes Anziehen der Anschlussklemmen kann es zu einer Überhitzung der Kabel an den Klemmen und damit zu Brandgefahr kommen. Es ist darauf zu achten, dass die Klemmschrauben fest angezogen sind. Falls die Klemmschrauben nicht ordnungsgemäß angezogen werden, erlöschen die Garantieansprüche.
- Der Motor der Filterpumpe darf auf keinen Fall direkt über die Klemmen 1 - 2 versorgt werden.
- Im Fall eines Eingriffs an den Klemmen besteht die Gefahr eines Rückstroms, von Verletzungen, Beschädigungen oder Tod.
- Kabel mit Mindestquerschnitt 2 x 0,75mm² vom Typ H07RN-F mit einem Durchmesser zwischen 8 und 13 mm verwenden.
- Eine Kabelverschraubung für die Durchführung der Kabel im Gerät verwenden. Die Kabel, die für die Optionen verwendet werden, und das Stromkabel müssen mit einer Schelle im Inneren des Gerätes unmittelbar nach den Kabelverschraubungen getrennt gehalten werden (Gefahr von Interferenzen).


Beim Anschluss der Optionen an die Schraubklemmleiste dürfen die Kabel nicht durch die gleiche Kabelverschraubung wie das Stromkabel geführt werden. Im Inneren des Geräts die beiden vorgefertigten Kabelverschraubungen verwenden, um die Optionen anzuschließen.

[Eine technische Zeichnung zeigt den Innenaufbau eines Geräts mit markierter Schraubklemmleiste und anderen Komponenten]

## 1.4.1 Option „Heizungspriorität" Z350 iQ

- Diese Funktion ermöglicht es dem Gerät, die Filterung zu starten (Zyklus von 5 Minuten alle 120 Minuten), um die Wassertemperatur zu erfassen und somit das Filter-/Heizgerät einzuschalten, um diese Temperatur auf einem konstanten Wert zu halten. In diesem Fall wird die Filterpumpe vom Heizsystem gesteuert. Die Filterung bleibt in Betrieb oder wird eingeschaltet, wenn die Beckenwassertemperatur unter der Solltemperatur liegt.
- Für den Anschluss muss die Filtersteuerung an die Klemmen 1 - 2 angeschlossen werden (potentialfreier Kontakt ohne Polarität, maximale Stromstärke 8 A).
- Die Funktion „Heizungspriorität" ist standardmäßig deaktiviert. Um sie zu aktivieren, den Parameter P50 auf „ON" setzen.

!(Abbildung)

**A1- A2**: Stromversorgung der Schaltspule des Leistungsschützes der Filterpumpe

**B**: Filtersteuerung

**C**: Leistungsschütz (dreipolig oder zweipolig), zur Stromversorgung des Motors der Filterpumpe

**D**: unabhängiges Anschlusskabel für die Funktion „Heizungspriorität" (nicht im Lieferumfang enthalten)

**E**: Klemmleiste Wärmepumpe

**F**: Schmelzsicherung

## 1.4.2 Option „Fernschaltung ein/aus" Z350 iQ

- Mit dieser Option kann die „Fernschaltung ein/aus" dank eines Fernschalters freigegeben werden.
- Für den Anschluss muss der Fernschalter „Ein/Aus" (nicht im Lieferumfang enthalten) an die Klemmen 3 - 4 (potentialfreier Kontakt) angeschlossen werden.

!(Abbildung)

**A**: Klemmleiste Wärmepumpe

**B**: Fernschalter „Ein/Aus" (nicht im Lieferumfang enthalten)

**C**: unabhängiges Anschlusskabel (nicht im Lieferumfang enthalten)

- Wenn der Kontakt 3 - 4 offen ist:
- Das Gerät kann unter keinen Umständen starten.
- Die Meldung „OFF" (siehe Abbildung ①) und die aktuelle Anzeige werden abwechselnd angezeigt. Bei der aktuellen Anzeige handelt es sich um die gemessene Wassertemperatur (siehe Abbildung ②), wenn das Gerät eingeschaltet ist, oder „---" (siehe Abbildung ③), wenn das Gerät ausgeschaltet ist.

!(Abbildung)

## 2 Bedienung Z350 iQ

### 2.1 Funktionsweise Z350 iQ

Die Wärmepumpe verwendet die Wärme (Kalorien) aus der Außenluft, um das Beckenwasser zu erwärmen. Es kann mehrere Tage dauern, bis das Schwimmbecken die gewünschte Temperatur erreicht, je nach Klimabedingungen, Leistung der Wärmepumpe und Differenz zwischen der Wassertemperatur und der gewünschten Temperatur.

Die Wärmepumpe ist ideal für die Aufrechterhaltung der Temperatur.
Je wärmer und feuchter die Luft ist, desto leistungsstärker ist die Wärmepumpe.

#### Hinweis: Anstieg und Aufrechterhaltung der Beckenwassertemperatur

- Die Inbetriebnahme des Schwimmbeckens sollte ausreichend langfristig geplant werden.
- Für den Temperaturanstieg muss die Wasserzirkulation auf kontinuierlich (rund um die Uhr) in der Betriebsart „BOOST" gesetzt werden.
- Um die Temperatur während der gesamten Badesaison aufrechtzuerhalten, stellen Sie täglich mindestens auf eine Filterlaufzeit ein, die der Hälfte der Wassertemperatur entspricht (je länger diese Zeit ist, desto besser reicht der Betriebsbereich der Wärmepumpe zum Heizen), in der Betriebsart „SMART" oder „ECOSILENCE".
- Decken Sie das Becken mit einer Abdeckung ab (Bläschenfolie, Rollabdeckung usw.), um Wärmeverluste zu vermeiden.
- Nutzen Sie eine Periode mit milden Außentemperaturen aus (im Durchschnitt > 10 °C nachts). Sie ist noch wirksamer, wenn sie während der wärmsten Stunden des Tages funktioniert.
- Halten Sie den Verdampfer sauber.
- Stellen Sie die gewünschte Temperatur ein und lassen Sie die Wärmepumpe laufen.
- Schließen Sie die „Heizungspriorität" an. Die Betriebsdauer der Filterpumpe und der Wärmepumpe wird in Abhängigkeit vom Bedarf geregelt.

#### 2.1.1 Vorsichtsmaßnahmen bei der Verwendung Z350 iQ

- Auch wenn das Gerät das ganze Jahr über genutzt werden kann, müssen einige Vorsichtsmaßnahmen getroffen werden, um den Kondensator nicht zu beschädigen (zu den spezifischen Vorsichtsmaßnahmen für die Einwinterung siehe § 3.1).
- Wenn die Wärmepumpe über einen längeren Zeitraum negativen Außentemperaturen ausgesetzt ist (außerhalb der Einwinterung), ist Folgendes erforderlich:
- Option „Heizungspriorität" aktivieren: Die Filterpumpe läuft, bis die Temperatur des Schwimmbeckens den Sollwert der Wärmepumpe erreicht hat. Wenn der Sollwert erreicht ist, läuft die Pumpe alle 2 Stunden für 5 Minuten.
- Sicherstellen, dass die Filterpumpe des Schwimmbeckens mindestens alle 4 Stunden aktiviert wird, wenn die Option „Heizungspriorität" an der Wärmepumpe nicht aktiviert ist.

### 2.2 Präsentation der Bedieneinheit Z350 iQ

!(Abbildung)

## 2.2.1 Anzeigebildschirm und Tastatur Z350 iQ

!(Abbildung)

Gemessene Wassertemperatur*

*Zeigt die beim letzten Betrieb der Wärmepumpe gemessene Temperatur an.

| Tasten | Funktion |
| ------ | ------------------------------------------------------------------------------- |
| ⏻ | „Ein/Aus" (3 Sekunden drücken) oder Zurück/Schließen |
| ◯ | Zugang zum Menü (kurz drücken)<br/>Auswahl und Bestätigung (3 Sekunden drücken) |
| ∧ ∨ | Navigation und Einstellung der Werte |

| Kontrollleuchten | Bezeichnung | Leuchtet dauerhaft | Blinkt | Aus |
| ---------------- | ----------------- | ------------------------------------ | --------------------------------------------- | --------------------------------- |
| 🔒 | Sperrung | Tastatur gesperrt | / | Tastatur entsperrt |
| ≈ | Wasserdurchfluss | Wasserdurchfluss korrekt | Wasserdurchfluss zu niedrig oder null | / |
| ▷ | Betriebsart | Zeigt die ausgewählte Betriebsart an | / | / |
| 🌡️ | Lufttemperatur | / | Lufttemperatur außerhalb des Betriebsbereichs | Lufttemperatur im Betriebsbereich |
| °C °F | Temperatureinheit | Gewählte Temperatureinheit | / | / |
| 📶 | WLAN | Mit WLAN verbunden | WLAN-Synchronisation läuft | Nicht mit WLAN verbunden |

### 2.2.2 LED-Band Z350 iQ

Das LED-Band auf der Gerätefrontseite gibt einen schnellen Überblick über den Betriebszustand der Wärmepumpe.
In der folgenden Tabelle ist die Bedeutung der verschiedenen Bandbeleuchtungen aufgeführt.
Zum Deaktivieren der Beleuchtung des LED-Bands siehe "2.4.5 Beleuchtung des LED-Bands aktivieren/deaktivieren".

| Farbe | Betriebsart | Bedeutung |
| ----- | ----------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Grün | Heizung | Die Wärmepumpe erwärmt das Wasser.<br/>Solltemperatur erreicht. |
| Blau | Kühlung | Die Wärmepumpe kühlt das Wasser. |
| Rot | Error | Fehler vorhanden => siehe Fehlermeldung am Bildschirm (siehe § 4.2 I "Anzeige der Fehlercodes) |
| Aus | Standby | Die Wärmepumpe befindet sich aus einem der folgenden Gründe im Standby (inbegriffen der Gerätesteuerung im Normalbetrieb): |
| Aus | Standby | Verzögerung Kompressorstart (Anti-Kurzzyklus). |
| Aus | Standby | Wenn ≈ blinkt = Wasserdurchsatz zu niedrig oder null. |
| Aus | Standby | Wenn die Meldung "OFF" kurzzeitig angezeigt wird = Betrieb durch den Fernschalter "Ein/Aus" nicht freigegeben (siehe § "1.4.2 Option "Fernschaltung ein/aus"").<br/>Wenn ❄ blinkt = Außentemperatur außerhalb des Betriebsbereichs (-12 °C \~ 40 °C im Heizungsmodus, 10 °C \~ 40 °C im Kühlmodus). |
| / | / | Gerät ausgeschaltet oder nicht an der Spannungsquelle angeschlossen. |

Information: Anzeige Gerät unter Spannung und ausgeschaltet

!(Abbildung)

### 2.3 Betrieb Z350 iQ

- Prüfen Sie, dass keine Werkzeuge oder andere Fremdkörper mehr in der Maschine vorhanden sind.
- Die Blende für den Zugang zum technischen Teil muss eingesetzt sein.
- Prüfen Sie, ob die hydraulischen Anschlüsse festgezogen sind und dass es keine Leckagen gibt.
- Prüfen Sie, ob das Gerät stabil installiert ist.
- Starten Sie die Wasserzirkulation.
- Die Ventile wie folgt positionieren: Ventil B vollständig geöffnet, Ventile A, C, D und E geschlossen.

| | |
| - | -------------------------------------- |
| A | : Wasserzulaufventil |
| B | : Bypassventil |
| C | : Wasserrücklaufventil |
| D | : Wasserzulaufregelventil (optional) |
| E | : Wasserrücklaufregelventil (optional) |

Eine falsche Einstellung des Bypasses kann eine Betriebsstörung der Wärmepumpe verursachen.

- Ventil B allmählich schließen.
- Öffnen Sie die Ventile A, C und D vollständig, dann das Ventil E halb (die im Kondensator der Wärmepumpe und im Filterkreislauf eingeschlossene Luft entweicht). Wenn die Ventile D und E nicht vorhanden sind, öffnen Sie das Ventil A vollständig und schließen Sie das Ventil C halb.
- Schließen Sie die Wärmepumpe am Stromnetz an.
- Wenn sich die Pumpe in Standby befindet, drücken Sie 3 Sekunden lang die Taste ![power icon], der Startbildschirm erscheint 4 Sekunden lang, dann wird der Empfangsbildschirm angezeigt und eine Startverzögerung von 2 Minuten wird aktiviert.
- Stellen Sie die gewünschte Temperatur ein („Solltemperatur", siehe § 2.4.2 „Einstellung der Solltemperatur").

Nach den Schritten für die Inbetriebnahme der Wärmepumpe:
- Stellen Sie die Wasserzirkulation vorübergehend ab (durch Ausschalten der Filterpumpe oder durch Schließen des Ventils A oder C), um zu prüfen, dass sich das Gerät nach einigen Sekunden ausschaltet (durch Auslösen des Paddelschalters).
- Senken Sie die Solltemperatur, damit sie niedriger ist als die Wassertemperatur, um zu prüfen, dass die Wärmepumpe gestoppt wird.
- Schalten Sie die Wärmepumpe aus, indem Sie die Taste ![power icon] 3 Sekunden lang drücken, und prüfen Sie, dass sie gestoppt wird.

## 2.4 Benutzerfunktionen Z350 iQ

### 2.4.1 Funktion „automatische Sperrung" der Tastatur Z350 iQ
Mit der Funktion „automatische Sperrung" können Sie die Tastatur bei einer Inaktivität von mindestens 30 Sekunden (Standardwert) sperren, um einen Missbrauch zu vermeiden.

Verriegeln/Entriegeln der Tastatur:
• 3 Sekunden lang gleichzeitig auf ![up arrow] und ![down arrow] drücken. Die Kontrollleuchte ![lock icon] erscheint (= gesperrt) oder verschwindet (= entsperrt), je nach Zustand der Tastatur.

Aktivierung / Deaktivierung der Funktion „automatische Sperrung" der Tastatur:
• Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ![set icon] länger drücken. Es erscheint die Anzeige „COOL".
• Mit den Tasten ![up arrow] oder ![down arrow] zum Parameter „P19" gehen, dann zum Bestätigen auf ![set icon] drücken.
• Mit den Tasten ![up arrow] oder ![down arrow] 0 oder 1 auswählen:
- 0 = Funktion „automatische Sperrung" deaktiviert.
- 1 = Funktion „automatische Sperrung" aktiviert.
• Zur Bestätigung die Taste ![set icon] drücken.
• Die Taste ![power icon] drücken, um zum vorhergehenden Bildschirm zurückzukehren.
Die Taste ![power icon] mehrmals drücken, um zum Hauptbildschirm zurückzukehren (gemessene Wassertemperatur wird angezeigt).

### 2.4.2 Einstellung der Solltemperatur Z350 iQ
• Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ![up arrow] oder ![down arrow] drücken. Der Sollwert erscheint am Bildschirm und blinkt.
• Die Taste ![up arrow] drücken, um die Temperatur um 0,5 °C zu erhöhen.
• Die Taste ![down arrow] drücken, um die Temperatur um 0,5 °C zu senken.
• Die Taste ![set icon] drücken, um die Solltemperatur zu bestätigen. Wenn jedoch die Solltemperatur geändert wurde und die Tastatur länger als 3 Sekunden nicht betätigt wird, erfolgt die Bestätigung automatisch, auch wenn die Taste ![set icon] nicht gedrückt wurde.
Sobald die Solltemperatur bestätigt wird, kehrt die Anzeige automatisch zum Hauptbildschirm zurück (gemessene Wassertemperatur wird angezeigt).

> • Wenn die Solltemperatur erreicht ist (+ 0,5°C), stellt die Wärmepumpe die Wassererwärmung ein. Alle LEDs erlöschen.

## 2.4.3 Aktivierung / Deaktivierung der Funktion „Kühlung" Z350 iQ

### Information: Funktion „Kühlung" Z350 iQ

- Die Aktivierung der Funktion „Kühlung" ermöglicht die automatische Zyklusumkehrung im Kältekreislauf des Gerätes zum Kühlen des Beckenwassers.
- Bei aktivierter Funktion „Kühlung" löst die Wärmepumpe, sobald die Wassertemperatur die Solltemperatur um mehr als 2 °C überschreitet (siehe Diagramm unten), automatisch die Funktion „Kühlung" aus, bis die Solltemperatur (+ 0,5 °C darüber) wieder erreicht ist.
- Wenn die Funktion „Kühlung" ausgelöst wird (+2 °C über der Solltemperatur), schaltet die Wärmepumpe automatisch in die Betriebsart „Kühlung" (LED 1 leuchtet blau, siehe § 2.„2.2.2 LED-Band"), bis die Solltemperatur wieder erreicht ist (+0,5 °C darüber).

!(Abbildung)

Legende:
- Durchgezogene Linie: Solltemperatur
- Gestrichelte Linie: Schwellenwert für die Aktivierung / Deaktivierung der Funktion „Heizung"
- Gepunktete Linie: Schwellenwert für die Auslösung der Funktion „Kühlung"
- Strich-Punkt-Linie: Schwellenwert für die Aufhebung der Funktionen „Heizung" und „Kühlung"

- Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste länger drücken. Es erscheint die Anzeige „COOL".

- Die Taste kurz drücken. Je nach Zustand der Funktion „Kühlung" (aktiviert oder deaktiviert) zeigt der Bildschirm „On" (= aktiviert) oder „Off" (= deaktiviert) an. Bei Bedarf nochmals kurz die Taste oder drücken, um in den gewünschten Zustand („On" oder „Off") zu wechseln.

> Wenn die Funktion „Kühlung" aktiviert wird, blinkt das LED-Band 3-mal blau.

- Bei aktivierter oder deaktivierter Funktion „Kühlung" die Taste mehrmals drücken, um zum Hauptbildschirm zurückzukehren (gemessene Wassertemperatur wird angezeigt).

## 2.4.4 Verwendung und Auswahl der verschiedenen aktiven Betriebsarten Z350 iQ

Im Modus „Heizung" verfügt die Wärmepumpe über 3 aktive Betriebsarten, die es ihr ermöglichen, ihre Betriebsgeschwindigkeit je nach Leistungsbedarf und dem gewählten Modus anzupassen.

Abhängig von der gewählten Betriebsart („BOOST", „SMART" oder „ECOSILENCE") variiert die von der Wärmepumpe gelieferte Leistung (abhängig von der Drehzahl ihres Kompressors und Ventilators) innerhalb eines vordefinierten Bereichs.

Die Anzahl der auf dem Band leuchtenden LEDs spiegelt die tatsächliche Betriebsgeschwindigkeit des Kompressors wider. Diese Funktion ist besonders nützlich in der Betriebsart „SMART" und „ECOSILENCE", um zu visualisieren, ob die Maschine mit dem Maximum des voreingestellten Leistungsbereichs oder mit einer reduzierten Leistungsstufe arbeitet.

| Aktive Betriebsart<br/>BOOST | Aktive Betriebsart<br/>SMART | Aktive Betriebsart<br/>SILENCE |
| ---------------------------------------------------------------- | -------------------------------------------------- | ------------------------------------------ |
| Status: Heizung | | |
| Ziel: Schneller Temperaturanstieg bis zur Solltemperatur | Intelligente Steuerung der Betriebsgeschwindigkeit | Sparsamerer und leiserer Betrieb |
| Automatische Anpassung der Leistung an den Bedarf | | |
| In welchem Fall verwenden: Zur Inbetriebnahme des Schwimmbeckens | Zur Aufrechterhaltung der Temperatur | |
| | Um nicht am Gerät eingreifen zu müssen | Für leisen Betrieb bei geringem Heizbedarf |

* Die Geschwindigkeit des Kompressors wirkt sich unmittelbar auf die vom Gerät abgegebene Leistung aus.

So wählen Sie die aktive Betriebsart:

- Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ⊙ drücken.
Die Kontrollleuchte ▷ befindet sich vor einer der 3 Betriebsarten („BOOST", „SMART" oder „ECOSILENCE").

- Die Taste ⊙ drücken, bis die gewünschte Betriebsart eingestellt ist.
Die Bestätigung erfolgt automatisch, sobald sich die Kontrollleuchte ▷ vor der gewünschten Betriebsart befindet.

## 2.4.5 Beleuchtung des LED-Bands aktivieren/deaktivieren Z350 iQ

Standardmäßig ist das LED-Band auf der Frontseite aktiviert. Zum Deaktivieren:

- Auf dem Hauptbildschirm (gemessene Wassertemperatur wird angezeigt) die Taste ⊙ länger drücken.
Es erscheint die Anzeige „COOL".

- Drücken Sie kurz die Taste ▽. Es erscheint die Anzeige „LED".

- Drücken Sie kurz die Taste ⊙. Es erscheint die Anzeige „ON".

- Drücken Sie kurz die Taste ▽: „ON" blinkt.

- Drücken Sie kurz die Taste ▽: „OFF" blinkt.

- Drücken Sie kurz die Taste ⊙. Das LED-Band ist deaktiviert, die LEDs sind immer aus.

## 2.5 Verbindung mit der Fluidra Pool-App Z350 iQ

!(Abbildung)

Die Wärmepumpe kann von einem Smartphone oder Tablet aus über die Fluidra Pool-App für iOS- und Android-Systeme ferngesteuert werden.

> Vor der Herstellung der Verbindung mit der Fluidra Pool-App sind folgende Maßnahmen zu ergreifen:
> - Verwenden Sie ein Smartphone oder Tablet, das mit WLAN ausgestattet ist.
> - Verwenden Sie ein WLAN-Netzwerk mit einem Signal, das stark genug ist, um eine Verbindung mit der Wärmepumpe herzustellen. Das WLAN-Signal muss an dem Ort empfangbar sein, an dem das Gerät eingesetzt wird. Andernfalls verwenden Sie eine technische Lösung, um das vorhandene Signal zu verstärken.
> - Halten Sie sich in der Nähe des Gerätes auf und halten Sie das Passwort für Ihr privates WLAN-Netzwerk bereit.

1. Die im App Store (iOS) oder Google Play Store (Android) verfügbare Fluidra Pool-App herunterladen, dann ein Fluidra Pool-Konto erstellen (wenn die App bereits installiert ist, zum nächsten Schritt übergehen).
2. Die App öffnen und die in der App beschriebenen Schritte befolgen, um die Wärmepumpe hinzuzufügen.

# 3 Wartung Z350 iQ

## 3.1 Einwinterung Z350 iQ

⚠️ • Das Einwintern ist unerlässlich, um Frostschäden am Kondensator zu vermeiden. In diesem Fall entfällt die Garantie.
• Um zu verhindern, dass das Gerät durch die Kondensate beschädigt wird, darf es nicht luftdicht abgedeckt werden. Eine Hülle für die Einwinterung ist mitgeliefert.

- Die Steuerung durch 3 Sekunden langes Drücken der Taste ⏻ in Standby setzen und die Stromversorgung abstellen.
- Das Ventil B öffnen.
- Die Ventile A und C schließen und die Ventile D und E öffnen (falls vorhanden).
- Sicherstellen, dass kein Wasser in der Wärmepumpe zirkuliert.
- Den Wasserkondensator vollständig entleeren (Frostgefahr), indem die zwei Wasserzu- und -rücklaufanschlüsse des Schwimmbeckens auf der Rückseite der Wärmepumpe gelöst werden.
- Im Fall einer vollständigen Einwinterung des Schwimmbeckens (vollständige Ausschaltung des Filtersystems, Entleerung des Filterkreislaufs, evtl. Entleerung des Schwimmbeckens): die beiden Anschlüsse um eine Drehung wieder anziehen, um zu verhindern, dass Fremdkörper in den Kondensator eindringen.
- Im Fall einer Einwinterung nur der Wärmepumpe (nur die Heizung wird ausgeschaltet, die Filterung funktioniert weiterhin): die Anschlüsse nicht wieder anschließen, sondern die 2 (mitgelieferten) Stopfen an den Wasserzu- und -rücklauf des Kondensators anbringen.
- Es wird empfohlen, die (mitgelieferte) mikrobelüftete Schutzhülle für die Einwinterung über die Wärmepumpe zu legen.

!(Abbildung)

## 3.2 Instandhaltung Z350 iQ

- Vor jedem Wartungseingriff am Gerät muss die Stromversorgung unbedingt unterbrochen werden, da sonst die Gefahr eines Stromschlags besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Vor der Durchführung von Wartungsarbeiten, Fehlerbehebungen oder Reparaturen wird empfohlen, die WLAN-Verbindung der Internetbox zu deaktivieren, um jegliches Risiko einer Fernsteuerung des Geräts zu vermeiden.

- Die Stromversorgung nicht unterbrechen, während das Gerät in Betrieb ist.

- Im Fall einer Unterbrechung der Stromversorgung warten Sie eine Minute, bevor Sie die Stromversorgung des Gerätes wieder herstellen.

- Eine allgemeine Instandhaltung/Wartung des Geräts ist mindestens einmal pro Jahr empfehlenswert, um sicherzustellen, dass das Gerät einwandfrei funktioniert und seine Leistungen beibehält und um eventuellen Störungen vorzubeugen. Diese Maßnahmen obliegen dem Benutzer und sie müssen von einem zugelassenen Techniker ausgeführt werden.

### 3.2.1 Sicherheitshinweise in Zusammenhang mit Geräten, die Kältemittel R32 enthalten Z350 iQ

#### Überprüfung des Bereichs Z350 iQ
- Vor Beginn der Arbeiten an Anlagen, die brennbare Kältemittel enthalten, sind Sicherheitsüberprüfungen erforderlich, um sicherzustellen, dass die Gefahr von Funkenbildung gering ist.

#### Arbeitsverfahren Z350 iQ
- Die Arbeiten müssen nach einem kontrollierten Verfahren durchgeführt werden, um die Gefahr der Freisetzung von brennbaren Gasen oder Dämpfen während der Arbeiten zu verringern.

#### Allgemeiner Arbeitsbereich Z350 iQ
- Das gesamte Wartungspersonal und andere in der unmittelbaren Umgebung tätige Personen müssen über die durchgeführten Arbeiten auf dem Laufenden gehalten werden. Arbeiten in engen Räumen müssen vermieden werden.

#### Überprüfung des Vorhandenseins von Kältemittel Z350 iQ
- Der Bereich muss vor und während der Arbeiten mit einem geeigneten Kältemitteldetektor überprüft werden, damit der Techniker auf das Vorhandensein einer potenziell toxischen oder brennbaren Atmosphäre aufmerksam gemacht wird. Sicherstellen, dass der verwendete Leckdetektor für den Einsatz bei allen betroffenen Kältemitteln geeignet ist, d. h. es kann keine Funken verursachen, ist ordnungsgemäß isoliert oder vollkommen sicher.

#### Vorhandensein eines Feuerlöschers Z350 iQ
- Sollen Arbeiten an der Kälteanlage oder den zugehörigen Teilen bei einer bestimmten Temperatur durchgeführt werden, müssen geeignete Feuerlöscher leicht erreichbar sein. Einen Pulver- oder CO2-Löscher in der Nähe des Arbeitsbereichs anbringen.

#### Keine Zündquelle Z350 iQ
- Niemand, der an einer Kälteanlage arbeitet und die Rohrleitungen freilegen muss, darf eine Funkenquelle verwenden, von der eine Brand- oder Explosionsgefahr ausgehen könnte. Alle möglichen Funkenquellen, insbesondere Zigaretten, müssen ausreichend von der Installations-, Reparatur-, Demontage- oder Entsorgungsstelle ferngehalten werden, wenn Kältemittel möglicherweise in die Umgebung freigesetzt werden kann. Vor Beginn der Arbeiten ist der Bereich um das Gerät herum auf Brand- und Funkengefahr zu untersuchen. Es müssen Schilder mit „Rauchverbot" angebracht werden.

#### Belüftung des Bereichs Z350 iQ
- Bevor das Gerät in irgendeiner Weise für Wartungsarbeiten benutzt wird, ist sicherzustellen, dass der Bereich offen und gut belüftet ist. Eine angemessene Belüftung, die eine sichere Dispersion des möglicherweise in die Atmosphäre freigesetzten Kältemittels ermöglicht, muss während der Wartung des Gerätes gewährleistet sein.

#### Überprüfung der Kälteanlage Z350 iQ
- Die Pflege- und Wartungsempfehlungen des Herstellers sind immer zu beachten. Beim Austausch elektrischer Komponenten ist darauf zu achten, dass nur Komponenten desselben Typs und derselben Kategorie verwendet werden, die vom Hersteller empfohlen/genehmigt sind. Wenden Sie sich im Zweifelsfall an den technischen Kundendienst des Herstellers.
- Die folgenden Prüfungen sind auf Anlagen anzuwenden, die brennbare Kältemittel verwenden:
- wird ein indirekter Kältemittelkreislauf verwendet, muss eine Kältemittelsuche am Sekundärkreis durchgeführt werden;
- Markierungen auf dem Gerät müssen sichtbar und lesbar bleiben, unlesbare Markierungen oder Signale müssen korrigiert werden;
- Kältemittelleitungen oder -komponenten werden an einer Position verlegt, an der es unwahrscheinlich ist, dass sie einer Substanz ausgesetzt sind, die kältemittelhaltige Komponenten angreifen könnte, es sei denn, die Komponenten

bestehen aus normalerweise korrosionsbeständigen Materialien oder sind ordnungsgemäß gegen diese Korrosion geschützt.

#### Überprüfung der elektrischen Komponenten Z350 iQ

- Die Reparatur und Wartung von elektrischen Komponenten muss erste Sicherheitsüberprüfungen und Komponenteninspektionsverfahren beinhalten. Wenn ein Fehler auftritt, der die Sicherheit beeinträchtigen könnte, darf keine Stromversorgung an den Stromkreis angeschlossen werden, bis der Fehler vollständig behoben ist. Muss die Arbeit fortgesetzt werden, obwohl der Fehler nicht sofort behoben werden kann, muss eine geeignete Übergangslösung gefunden werden. Dies ist dem Eigentümer des Geräts mitzuteilen, damit alle Beteiligten informiert werden.

- Die Reparatur und Wartung von elektrischen Komponenten muss die folgenden ersten Sicherheitsüberprüfungen beinhalten:
- die Kondensatoren sind entladen: Dies muss unter sicheren Bedingungen geschehen, um Funkenbildung zu vermeiden;
- während des Ladevorgangs, der Überholung oder Spülung des Systems liegen keine elektrischen Komponenten oder Stromversorgungen frei;
- Die Erdungsverbindung muss ständig vorhanden sein.

#### Reparatur an isolierten Komponenten Z350 iQ

- Bei Reparaturen an isolierten Komponenten müssen alle Stromversorgungen vom Gerät, an dem die Arbeiten durchgeführt werden, getrennt werden, bevor die Isolierabdeckung entfernt wird usw. Wenn das Gerät während der Wartung unbedingt mit Strom versorgt werden muss, muss ein Leckdetektor im Dauerbetrieb an der kritischsten Stelle angebracht werden, um jede potenziell gefährliche Situation zu melden.

- Um sicherzustellen, dass bei Arbeiten an elektrischen Komponenten das Gehäuse nicht so verändert wird, dass das Schutzniveau beeinträchtigt wird, sind die folgenden Punkte besonders zu beachten. Dazu gehören beschädigte Kabel, übermäßige Anzahl von Anschlüssen, Klemmen, die nicht den ursprünglichen Eigenschaften entsprechen, beschädigte Dichtungen, unsachgemäße Installation von Kabelverschraubungen usw.

- Sicherstellen, dass das Gerät richtig befestigt ist.

- Sicherstellen, dass die Dichtungen oder Isoliermaterialien nicht so weit beschädigt sind, dass sie nicht mehr verhindern, dass eine brennbare Atmosphäre in den Kreislauf gelangt. Die Ersatzteile müssen den Spezifikationen des Herstellers entsprechen.

#### Reparatur von eigensicheren Komponenten Z350 iQ

- Keine dauerhafte Induktions- oder elektrische Kapazitätsbelastung an den Stromkreis anwenden, ohne sicherzustellen, dass sie die für das verwendete Gerät zulässige Spannung und den zulässigen Strom nicht überschreitet.

- Eigensichere Komponenten sind die einzigen Typen, bei denen es möglich ist, unter Spannung in Gegenwart einer brennbaren Atmosphäre zu arbeiten. Das Testgerät muss zur entsprechenden Klasse gehören.

- Die Komponenten dürfen nur durch vom Hersteller angegebene Teile ersetzt werden. Andere Teile könnten das Kältemittel in der Atmosphäre aufgrund einer Leckage entzünden.

#### Verkabelung Z350 iQ

- Sicherstellen, dass die Verkabelung frei von Verschleiß, Korrosion, Überdruck, Vibrationen, scharfen Kanten oder anderen schädlichen Umgebungseinflüssen ist. Bei der Steuerung müssen auch die Auswirkungen der Alterung oder der ständigen Vibrationen durch Quellen wie Kompressoren oder Ventilatoren berücksichtigt werden.

#### Erkennung von brennbaren Kältemitteln Z350 iQ

- Unter keinen Umständen dürfen potenzielle Funkenquellen zur Suche nach Kältemittelleckagen oder zur Erkennung von Kältemittelleckagen verwendet werden. Eine Halogenlampe (oder ein anderer Detektor mit offener Flamme) darf nicht verwendet werden.

- Die folgenden Lecksuchmethoden gelten für alle Kälteanlagen als zulässig.

- Elektronische Leckdetektoren können zur Erkennung von Kältemittelleckagen verwendet werden, aber im Falle von brennbarem Kältemittel ist die Empfindlichkeit möglicherweise nicht ausreichend oder muss neu kalibriert werden. (Die Leckdetektoren müssen an einem Ort kalibriert werden, an dem kein Kältemittel vorhanden ist.) Sicherstellen, dass der Detektor keine potenzielle Zündquelle ist und für das verwendete Kältemittel geeignet ist. Die Leckdetektoren müssen auf einen Prozentsatz des LFL des Kältemittels eingestellt und in Abhängigkeit vom verwendeten Kältemittel kalibriert sein. Der geeignete Gasanteil (maximal 25 %) muss bestätigt werden.

- Lecksuchflüssigkeiten eignen sich auch für die meisten Kältemittel, aber die Verwendung von chlorhaltigen Reinigungsmitteln sollte vermieden werden, da sie mit dem Kältemittel reagieren und die Kupferleitungen angreifen können.

- Bei Verdacht auf eine Leckage müssen alle offenen Flammen entfernt/gelöscht werden.

- Wenn ein Kältemittelleck erkannt wird, das einen Löteingriff erfordert, muss das gesamte Kältemittel aus dem System entfernt oder (durch Absperrventile) in einem vom Leck entfernten Teil des Systems isoliert werden.

#### Entnahme und Evakuierung Z350 iQ

- Beim Zugang zum Kältekreislauf für Reparaturen oder aus anderen Gründen müssen herkömmliche Verfahren angewendet werden. Bei brennbaren Kältemitteln ist es jedoch unerlässlich, die Empfehlungen zu befolgen, da die Entflammbarkeit berücksichtigt werden muss. Die folgende Vorgehensweise ist einzuhalten:
- Kältemittel entfernen;
- den Kreislauf mit einem Inertgas spülen (optional für A2L);
- evakuieren (optional für A2L);
- mit einem Inertgas spülen (optional für A2L);
- den Kreislauf durch Schneiden oder Löten öffnen.

Die Kältemittelfüllung muss in den entsprechenden Rückgewinnungsflaschen rückgewonnen werden. Bei Geräten, die andere brennbare Kältemittel als A2L enthalten, muss das System mit sauerstofffreiem Stickstoff gespült werden, damit das Gerät für die Aufnahme von brennbarem Kältemittel geeignet ist. Es kann notwendig sein, diesen Vorgang mehrmals zu wiederholen. Druckluft oder Sauerstoff darf nicht zum Spülen von Kälteanlagen verwendet werden.

#### Ladeverfahren Z350 iQ
Sicherstellen, dass sich der Ausgang der Vakuumpumpe nicht in der Nähe einer potenziellen Funkenquelle befindet und dass eine Belüftung verfügbar ist.

Zusätzlich zu den herkömmlichen Ladeverfahren müssen die folgenden Anforderungen erfüllt sein.
- Sicherstellen, dass beim Einsatz von Füllgeräten keine Verunreinigungen zwischen verschiedenen Kältemitteln möglich sind. Schläuche oder Leitungen müssen so kurz wie möglich sein, um die Menge des darin enthaltenen Kältemittels zu reduzieren.
- Die Flaschen müssen gemäß den Anweisungen in einer geeigneten Position gehalten werden.
- Sicherstellen, dass die Kälteanlage geerdet ist, bevor sie mit Kältemittel befüllt wird.
- Das System nach dem Laden beschriften (falls nicht bereits geschehen).
- Es ist besonders darauf zu achten, dass die Kälteanlage nicht überfüllt wird.

Vor dem Wiederaufladen des Systems muss eine Druckprüfung mit dem entsprechenden Spülgas durchgeführt werden. Das System muss am Ende der Ladung, aber vor der Inbetriebnahme auf Dichtheit überprüft werden. Vor dem Verlassen des Standorts muss eine Folgedichtheitsprüfung durchgeführt werden.

#### Demontage Z350 iQ
Vor der Durchführung eines Demontagevorgangs ist es unbedingt erforderlich, dass sich der Techniker mit dem Gerät und seinen Eigenschaften vertraut gemacht hat. Es wird besonders empfohlen, alle Kältemittel sorgfältig rückzugewinnen. Vor der Durchführung dieser Aufgabe muss eine Öl- und Kältemittelprobe entnommen werden, wenn Analysen erforderlich sind, bevor das rückgewonnene Kältemittel wieder verwendet wird. Vor Beginn der Arbeit ist es unbedingt erforderlich, die Spannungsversorgung zu überprüfen.
1. Machen Sie sich mit dem Gerät und seiner Bedienung vertraut.
2. Das System elektrisch isolieren.
3. Vor Beginn des Verfahrens ist Folgendes sicherzustellen:
    - für die Handhabung der Kältemittelflaschen stehen bei Bedarf mechanische Handhabungsgeräte zur Verfügung;
    - alle persönlichen Schutzausrüstungen sind vorhanden und werden ordnungsgemäß verwendet;
    - der Rückgewinnungsprozess wird jederzeit von einer kompetenten Person überwacht;
    - die Rückgewinnungsgeräte und -flaschen entsprechen den einschlägigen Normen.
4. Das Kühlsystem evakuieren, wenn möglich.
5. Wenn kein Vakuum erzeugt werden kann, einen Verteiler installieren, damit das Kältemittel an verschiedenen Stellen des Systems entfernt werden kann.
6. Sicherstellen, dass die Flasche auf den Waagen steht, bevor mit den Rückgewinnungsvorgängen begonnen wird.
7. Die Rückgewinnungsmaschine starten und gemäß den Anweisungen bedienen.
8. Die Flaschen nicht überfüllen (nicht mehr als 80 % des Volumens der Flüssigkeitsladung).
9. Den maximalen Betriebsdruck der Flasche auch vorübergehend nicht überschreiten.
10. Wenn die Flaschen ordnungsgemäß befüllt sind und der Prozess abgeschlossen ist, sicherstellen, dass die Flaschen und Geräte schnell vom Standort entfernt werden und dass die alternativen Sperrventile an der Anlage geschlossen sind.
11. Das rückgewonnene Kältemittel darf nicht in eine andere Kälteanlage eingefüllt werden, es sei denn, es wurde gereinigt und kontrolliert.

### 3.2.2 Benutzerwartung Z350 iQ

- Stellen Sie sicher, dass das Gitter auf der oberen Abdeckung nicht durch Fremdkörper blockiert wird.
- Reinigen Sie den Verdampfer (Lage siehe § „5.3 I Abmessungen und Kennzeichnung") mit einer weichen Bürste und einem Frischwasserstrahl (ziehen Sie das Stromkabel ab); klappen Sie die Metallflügel nicht um, und reinigen Sie dann die Kondensatabflussleitung, um eventuelle Verunreinigungen zu entfernen.
- Verwenden Sie keinen Hochdruckstrahl. Sprühen Sie nicht mit Regenwasser, Salzwasser oder Wasser, das reich an Mineralien ist.
- Reinigen Sie die Außenseite des Geräts; verwenden Sie keine Produkte auf Lösungsmittelbasis. Wir können Ihnen ein spezielles Reinigungsset als Zubehör liefern: das PAC NET, siehe § „5.1 I Beschreibung".

### 3.2.3 Wartung, die von einem qualifizierten Techniker durchgeführt werden muss Z350 iQ

- Prüfen Sie, ob das Steuersystem korrekt funktioniert.
- Prüfen Sie, ob das Kondensat richtig abfließt, wenn das Gerät in Betrieb ist.
- Überprüfen Sie die Sicherheitsmechanismen.
- Überprüfen Sie die Verbindung der Metallmassen mit der Erde.
- Prüfen Sie, ob die elektrischen Kabel richtig angezogen und angeschlossen sind und ob der Schaltkasten sauber ist.
