---
nav_exlude: true
---


# Anleitung Zodiac Z400 iQ Wärmepumpe

# 1 Installation Z400 iQ

## 1.1 Auswahl des Installationsortes Z400 iQ

- Das Gerät muss in einem Mindestabstand von 2 Metern vom Beckenrand installiert werden.
- Das Gerät nicht am Körper anheben: Gurte (nicht mitgeliefert, siehe „1.1.1 I Positionieren des Geräts") verwenden.
- Seien Sie vorsichtig beim Umgang mit dem Gerät. Der Verdampfer (Pos. „5.3 I Abmessungen und Kennzeichnung") kann leicht beschädigt werden.
- Der Verdampfer (Pos. „5.3 I Abmessungen und Kennzeichnung") kann scharfe Kanten aufweisen, die zu Verletzungen führen können. Tragen Sie bei Wartungsarbeiten mit Berührung des Verdampfers Schutzhandschuhe, um Verletzungen zu vermeiden.

- Die Installation ist nur im Freien möglich. Einen Freiraum rund um das Gerät lassen, siehe Plan § « 1.2 I Hydraulische Anschlüsse ».
- Stellen Sie das Gerät auf seine Antivibrationsfüße (unten im Boden eingebaut, höhenverstellbar) auf eine stabile, solide und ebene Fläche.
- Diese Fläche muss das Gewicht (siehe § „5.2 Technische Daten") des Gerätes tragen können (insbesondere bei einer Installation auf einem Dach, einem Balkon oder einer ähnlichen Fläche).

!(abbildung)

Das Gerät darf nicht wie folgt installiert werden:
- mit dem Gebläse in Richtung eines in einem Abstand von weniger als 5m befindlichen dauerhaften oder temporären Hindernisses (Schutzdach, Geäste ...),
- in Reichweite von Bewässerungsanlagen, Spritzern oder Wasser- oder Schlammabflüssen (Windeinwirkung berücksichtigen),
- in der Nähe einer Wärmequelle oder eines entzündbaren Gases,
- in der Nähe von Hochfrequenzgeräten,
- an einem Ort, wo es Schneeverwehungen ausgesetzt wäre,
- an einem Ort, wo es durch die vom Gerät im Betrieb erzeugten Kondensate überschwemmt werden könnte.

Empfehlung: eventuelle Lärmbelastungen durch die Wärmepumpe minimieren
- Nicht unter einem Fenster oder in Richtung eines Fensters installieren.
- Nicht zu den Nachbarn hin richten.
- In einem hohlen Raum installieren (die Schallwellen werden an den Flächen reflektiert).
- Eine Schallwand um die Wärmepumpe herum installieren, wobei die Mindestabstände zu beachten sind (siehe Plan § „1.2 I Hydraulische Anschlüsse").
- Einen 50 cm langen PVC-Schlauch am Wasserein- und -auslass der Wärmepumpe anbringen, um die Schwingungen abzudämpfen.
- Die Filterzeit um 50 % erhöhen und die Betriebsart „Silence" aktivieren. Die Wärmepumpe funktioniert länger mit geringerer Leistung, aber mit einem niedrigeren Schallpegel.
Die Betriebsart „Silence" eignet sich besonders gut zum Halten der Wassertemperatur nach Erreichen der eingestellten Temperatur.

## 1.1.1 Aufstellen des Gerätes Z400 iQ

Gurte (nicht mitgeliefert) verwenden, um das Gerät anzuheben, damit es bei der Installation nicht beschädigt wird.

!(Abbildung)

## 1.2 Hydraulische Anschlüsse Z400 iQ

- Der Anschluss erfolgt mit einem PVC-Schlauch Ø50, mit den mitgelieferten Verschraubungen (siehe § « 5.1 I Beschreibung »), am Filterkreislauf des Schwimmbeckens, nach dem Filter und vor dem Wasserpflegesystem.
- Die Richtung der hydraulischen Anschlüsse ist einzuhalten.
- Es muss unbedingt ein Bypass installiert werden, um Eingriffe am Gerät zu erleichtern.

!(Abbildung)

> **Hinweis: Kondensatablauf**
>
> Achtung, Ihr Gerät kann mehrere Liter Wasser pro Tag ableiten. Es wird dringend empfohlen, den Kondensatablauf an eine geeignete Wasserabflussleitung anzuschließen.

## 1.3 Zugang zu den Klemmleisten Z400 iQ

## 1.4 Anschlüsse der Stromversorgung Z400 iQ

- Vor jedem Eingriff im Inneren des Gerätes muss die Stromversorgung des Gerätes unbedingt unterbrochen werden, da sonst die Gefahr eines Elektroschocks besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Schlecht festgezogene Anschlussklemmen können eine Erhitzung der Klemmleiste verursachen. In diesem Fall erlöschen der Garantieansprüche.
- Nur ein qualifizierter und erfahrener Techniker ist befugt, eine Verkabelung im Gerät durchzuführen oder das Stromkabel auszutauschen.
- Der Installateur muss dafür sorgen, dass das Gerät an ein Stromnetz mit einer Impedanz von weniger als 0,095 Ohm angeschlossen ist. Bei Bedarf muss er sich dazu an den Stromversorger wenden.
- Die Stromversorgung der Wärmepumpe muss von einer Schutz- und Trennvorrichtung (nicht im Lieferumfang enthalten) gemäß den im Installationsland geltenden Normen und Vorschriften angeschlossen werden.
- Das Gerät ist für den Anschluss in ein Hauptstromversorgungssystem mit Neutralleiter im TT- oder TN-S-System vorgesehen.
- Elektrischer Schutz: durch Schutzschalter (D-Kurve, die Größe ist gemäß Tabelle § « 5.2 I Technische Daten » festzulegen), mit einer geeigneten Fehlerstromschutzeinrichtung (Schutzschalter oder Stromunterbrecher).
- Ein zusätzlicher Schutz kann bei der Installation erforderlich sein, um die Überspannungskategorie II zu gewährleisten.
- Die Stromversorgung muss mit der auf dem Typenschild des Gerätes angegebenen Spannung übereinstimmen.
- Das Stromkabel darf nicht mit einem scharfen oder heißen Gegenstand in Berührung kommen, der es beschädigen oder quetschen könnte.
- Das Gerät muss auf jeden Fall geerdet werden.
- Die Leitungen für den elektrischen Anschluss müssen befestigt werden.
- Eine Kabelverschraubung für die Durchführung der Stromkabel im Gerät verwenden.
- Ein Stromkabel (vom Typ RO2V) für Außen- oder unterirdische Verlegung (oder das Kabel in einem Schutzrohr verlegen) mit einem Außendurchmesser zwischen 9 und 18 mm verwenden.
- Es wird empfohlen, das Kabel in 50 cm Tiefe (85 cm unter einer Straße oder einem Weg) in einem Kabelschutzrohr (mit roten Ringen) zu verlegen.
- Wenn dieses unterirdisch verlegte Kabel ein anderes Kabel oder eine andere Leitung (Gas, Wasser ...) kreuzt, muss der Abstand zwischen ihnen mehr als 20 cm betragen.
- Das Netzkabel wird an die Zugfederklemmleiste (siehe § "1.4.1 I Verkabelung auf einer Zugfederklemmleiste") im Geräteinneren angeschlossen.

### 1.4.1 Verkabelung an einer Federanschlussklemmleiste Z400 iQ

- Den Hebel bis zum Anschlag anheben, dann das Kabel einstecken (siehe Abbildung ❶).
- Den Hebel wieder in seine Ausgangsposition zurückstellen (siehe Abbildung ❷).

!(Abbildung)

## 1.5 Anschlüsse der Optionen Z400 iQ

### Anschluss der Optionen „Heizungspriorität" und „Fernschaltung ein/aus":

- Vor jedem Eingriff im Inneren des Gerätes muss die Stromversorgung des Gerätes unbedingt unterbrochen werden, da sonst die Gefahr eines Elektroschocks besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.
- Im Fall eines Eingriffs an den Klemmen 1 bis 8 besteht die Gefahr eines Rückstroms, von Verletzungen, Beschädigungen oder Tod.
- Jeder fehlerhafte Anschluss an den Klemmen 1 bis 8 kann das Gerät beschädigen und zieht das Erlöschen der Garantieansprüche nach sich.
- Die Klemmen 1 bis 8 sind für die Optionen reserviert und dürfen auf keinen Fall für die direkte Versorgung anderer Geräte verwendet werden.
- Kabel mit Mindestquerschnitt 2x0,75 mm² vom Typ RO2V mit einem Durchmesser zwischen 8 und 13 mm verwenden.

Vor jedem Eingriff zum Anschließen einer Option: Den Verschluss (über der Kabelverschraubung) entfernen und die mitgelieferte Kabelverschraubung für die Durchführung der Kabel im Gerät installieren.

Die Kabel, die für die Optionen verwendet werden, und das Stromkabel müssen mit einer Schelle im Inneren des Gerätes unmittelbar nach den Kabelverschraubungen getrennt gehalten werden (Gefahr von Interferenzen).

### 1.5.1 Option „Heizungspriorität" Z400 iQ

- Mit dieser Funktion kann die Wassertemperatur konstant gehalten werden, indem sie regelmäßig durch die Steuerung der Filterpumpe regelmäßig kontrolliert wird (Zyklus von mindestens 5 Minuten alle 120 Minuten). Die Filterung bleibt in Betrieb, wenn die Beckenwassertemperatur unter der Solltemperatur liegt.
- Für den Anschluss muss die Filtersteuerung an die Klemmen 1 und 2 angeschlossen werden (potentialfreier Kontakt ohne Polarität, maximale Stromstärke 8 A).

!(Abbildung)

### 1.5.2 Option „Fernschaltung ein/aus" Z400 iQ

- Mit dieser Option kann die Funktion der „Ein/Aus"-Taste über einen Fernschalter oder ein Domotiksystem ferngesteuert werden.
- Für den Anschluss muss die Brückung zwischen den Klemmen 7 und 8 entfernt und das Kabel des Schalters an deren Stelle angeschlossen werden (potentialfreier Kontakt ohne Polarität 220-240 V ~ 50 Hz).

!(Abbildung)

## 2 Bedienung Z400 iQ

### 2.1 Funktionsweise Z400 iQ

#### 2.1.1 Allgemeine Funktionsweise Z400 iQ

Die Wärmepumpe verwendet die Wärme (Kalorien) aus der Außenluft, um das Beckenwasser zu erwärmen. Es kann mehrere Tage dauern, bis das Schwimmbecken die gewünschte Temperatur erreicht, je nach Klimabedingungen, Leistung der Wärmepumpe und Differenz zwischen der Wassertemperatur und der gewünschten Temperatur.

Je wärmer und feuchter die Luft ist, desto leistungsstärker ist die Wärmepumpe. Die äußeren Parameter für einen optimalen Betrieb sind 27°C Lufttemperatur, 27°C Wassertemperatur und 80% Luftfeuchtigkeit.

**Hinweis: Anstieg und Aufrechterhaltung der Beckenwassertemperatur**
- Die Inbetriebnahme des Schwimmbeckens sollte ausreichend langfristig geplant werden.
- Für den Temperaturanstieg muss die Wasserzirkulation auf kontinuierlich (rund um die Uhr) gesetzt werden.
- Um die Temperatur während der gesamten Badesaison aufrechtzuerhalten, stellen Sie täglich mindestens auf 12 Stunden Filterlaufzeit ein (je länger diese Zeit ist, desto besser reicht der Betriebsbereich der Wärmepumpe zum Heizen).
- Decken Sie das Becken mit einer Abdeckung ab (Bläschenfolie, Rollabdeckung usw.), um Wärmeverluste zu vermeiden.
- Die Wärmepumpe ist noch wirksamer, wenn sie während der wärmsten Stunden des Tages arbeitet.
- Halten Sie den Verdampfer sauber.
- Stellen Sie die gewünschte Temperatur ein und lassen Sie die Wärmepumpe laufen (wenn der Sollwert auf den Maximalwert gesetzt wird, wird das Wasser nicht schneller erwärmt).
- Schließen Sie die „Heizungspriorität" an. Die Betriebsdauer der Filterpumpe und der Wärmepumpe wird in Abhängigkeit vom Bedarf geregelt.

#### 2.1.2 Betriebsarten (standardmäßige Einstellung) Z400 iQ

!(Abbildung)

*je nach Modell, siehe § „5.2 I Technische Daten".

#### 2.1.3 Vorsichtsmaßnahmen Z400 iQ

- Auch wenn das Gerät das ganze Jahr über verwendet werden kann, müssen einige Vorsichtsmaßnahmen getroffen werden, damit der Kondensator nicht beschädigt wird (zu den speziellen Vorsichtsmaßnahmen für die Einwinterung siehe § 3.1).
- Wenn die Wärmepumpe längerfristig negativen Außentemperaturen ausgesetzt ist (außerhalb der Einwinterung), müssen folgende Maßnahmen getroffen werden:
- Die Option „Heizungspriorität" aktivieren: Die Filterpumpe läuft, bis die Temperatur des Schwimmbeckenwassers den Sollwert der Wärmepumpe erreicht hat. Wenn der Sollwert erreicht ist, läuft die Pumpe alle 2 Stunden 5 Minuten lang.
- Sicherstellen, dass die Filterpumpe des Schwimmbeckens mindestens alle 4 Stunden eingeschaltet wird, wenn die Option „Heizungspriorität" an der Wärmepumpe nicht aktiviert ist.

## 2.2 Präsentation der Benutzeroberfläche Z400 iQ

Zum Sperren und Entsperren der Tastatur die Tasten ∧ und ∨ 3 Sekunden lang gleichzeitig drücken.

### 2.2.1 Präsentation des Anzeigebildschirms und der Funktionstasten Z400 iQ

Gemessene Wassertemperatur - Zeigt die beim letzten Betrieb der Wärmepumpe gemessene Temperatur an.

⏻ Taste „Ein/Aus" - Zurück in der Menüsteuerung

🔊 Taste zur Einstellung der Parameter

SET | Aktivierung/Deaktivierung der Betriebsart „Silence"

∧∨ Tasten für die Einstellung der Werte

### 2.2.2 Beschreibung des Anzeigebildschirms Z400 iQ

| Symbol | Bezeichnung | Leuchtet dauerhaft | Blinkt | Aus |
| ------ | --------------------- | ------------------------------- | --------------------------------------------- | --------------------------------- |
| ≈ | Wasserdurchsatz | Wasserdurchsatz korrekt | Wasserdurchsatz zu niedrig oder null | Gerät ausgeschaltet |
| 🌡️ | Lufttemperatur | / | Lufttemperatur außerhalb des Betriebsbereichs | Lufttemperatur im Betriebsbereich |
| ❄️ | Kühlmodus | Kühlmodus aktiviert | / | Kühlmodus deaktiviert |
| 🔇 | Betriebsart „Silence" | Betriebsart „Silence" aktiviert | / | Betriebsart „Silence" deaktiviert |
| 📶 | WLAN | Mit WLAN verbunden | WLAN-Synchronisation läuft | Nicht mit WLAN verbunden |

### 2.2.3 Beschreibung der „Gerätestatus"-LEDs Z400 iQ

| LED | Status des Geräts | Bedeutung |
| -------------- | ----------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Dauerhaft grün | OK | Temperatur erreicht oder Betrieb im Heizmodus |
| Dauerhaft blau | OK | Betrieb im Kühlmodus |
| Dauerhaft rot | Fehler liegt vor | Es liegt ein Fehler vor, siehe Fehlermeldung und Bedeutung auf der Benutzeroberfläche (siehe § « 4.2 I Anzeige eines Fehlercodes ») |
| Blinkt rot | Ausgeschaltet | Gerät wurde infolge von 4 Fehlern innerhalb einer Stunde ausgeschaltet und muss nach Behebung des Fehlers von Hand neu gestartet werden (siehe § « 4.2 I Anzeige eines Fehlercodes ») |
| AUS | Ausgeschaltet | Gerät ausgeschaltet oder nicht an der Spannungsquelle angeschlossen |

## 2.3 Inbetriebnahme Z400 iQ

- Prüfen Sie, dass keine Werkzeuge oder andere Fremdkörper mehr in der Maschine vorhanden sind.
- Die Blende für den Zugang zum technischen Teil wieder einsetzen (siehe § „5.3 I Abmessungen und Kennzeichnung").
- Die Ventile wie folgt positionieren: Ventil B vollständig geöffnet, Ventile A, C, D und E geschlossen.

!(Abbildung)

> ⚠️ Eine falsche Einstellung des Bypasses kann eine Betriebsstörung der Wärmepumpe verursachen.

- Prüfen Sie, dass die hydraulischen Anschlüsse festgezogen sind und dass es keine Leckagen gibt.
- Prüfen Sie, dass das Gerät stabil steht.
- Starten Sie die Wasserzirkulation (durch Starten der Filterung).
- Schließen Sie allmählich das Ventil B, um den Druck des Filters um 150 g (0,150 bar) zu erhöhen.
- Öffnen Sie die Ventile A, C und D vollständig, dann das Ventil E halb (die im Kondensator der Wärmepumpe und im Filterkreislauf eingeschlossene Luft entweicht). Wenn die Ventile D und E nicht vorhanden sind, öffnen Sie das Ventil A vollständig und schließen Sie das Ventil C halb.
- Schließen Sie die Wärmepumpe am Stromnetz an.
- Die Wärmepumpe befindet sich im Standby-Modus
- Drücken Sie die Taste 2 Sekunden lang: `F02` (je nach Gerät unterschiedliche Softwareversion) wird 4 Sekunden lang angezeigt, dann wird die zuletzt gemessene Temperatur angezeigt `28` (angezeigt wird der beim letzten Anschluss gespeicherte Temperaturwert).

> ℹ️ Wenn der Wasserdurchsatz beim letzten Anschluss Null war, erscheint auf der Anzeige \`0\`.

- Stellen Sie die gewünschte Temperatur („Solltemperatur") ein (siehe § « 2.4.2 Einstellung der Solltemperatur »).

Nach den Schritten für die Inbetriebnahme der Wärmepumpe:
- Stellen Sie die Wasserzirkulation vorübergehend ab (durch Ausschalten der Filterung oder durch Schließen des Ventils B oder C), um zu prüfen, dass sich das Gerät nach einigen Sekunden ausschaltet (durch Auslösen des Paddelschalters).
- Senken Sie die Solltemperatur unter die Wassertemperatur, um zu prüfen, dass die Wärmepumpe gestoppt wird.
- Schalten Sie die Wärmepumpe aus, indem Sie die Taste 2 Sekunden lang drücken, und prüfen Sie, dass sie gestoppt wird.

## 2.4 Benutzerfunktionen Z400 iQ

### 2.4.1 Sperren / Entsperren des Tastenfelds Z400 iQ

Zum Sperren und Entsperren der Tastatur die Tasten ^ und v 3 Sekunden lang gleichzeitig drücken:
Loc oder LLoc.

### 2.4.2 Einstellung der Solltemperatur Z400 iQ

- Die Taste ^ oder v drücken: Die Solltemperatur wird angezeigt und blinkt.
- Die Taste ^ drücken, um die Temperatur um 0,5 °C zu erhöhen*.
- Die Taste v drücken, um die Temperatur um 0,5 °C zu senken**.
- Die Taste SET drücken, um die gewünschte Solltemperatur zu bestätigen.
- Die Rückkehr zum Startbildschirm erfolgt automatisch, wenn die Tastatur 3 Sekunden lang nicht benutzt wird oder durch kurzes Drücken der Taste O.

Sobald das Becken die gewünschte Temperatur erreicht hat, wird die Wärmepumpe automatisch gestoppt.

\*Maximale Solltemperatur = 32 °C.

\**Minimale Solltemperatur = 15 °C.

> Solange die Solltemperatur nicht durch Drücken der Taste SET bestätigt wurde, erfolgt keine Speicherung bei Rückkehr zum Startbildschirm (automatische Rückkehr, wenn die Tastatur 3 Sekunden lang nicht benutzt wird oder durch kurzes Drücken der Taste O).

### 2.4.3 Aktivierung/Deaktivierung der Betriebsart „Silence" Z400 iQ

Durch die Betriebsart „Silence" kann der Schallpegel der Wärmepumpe reduziert werden.
Das Gerät funktioniert länger mit geringerer Leistung, aber mit einem niedrigeren Schallpegel.

Die Betriebsart „Silence" kann auf 2 Arten aktiviert werden:

1. Methode
    - Kurzer Druck auf die Taste SET, das Symbol 🔇 leuchtet auf.

2. Methode
    - Langer Druck auf die Taste SET
    - Die Taste ^ oder v drücken, damit Folgendes angezeigt wird: ECO.
    - Kurzer Druck auf die Taste SET, das Symbol 🔇 leuchtet auf.
    - Die Rückkehr zum Startbildschirm erfolgt automatisch, wenn die Tastatur 60 Sekunden lang nicht benutzt wird oder durch kurzes Drücken der Taste O.

Zum Deaktivieren der Betriebsart „Silence" die Taste erneut betätigen, das Symbol 🔇 erlischt.

### 2.4.4 Aktivierung/Deaktivierung des Kühlmodus Z400 iQ

Die Aktivierung des Kühlmodus ermöglicht die automatische Umkehrung des Maschinenzyklus zur Kühlung des Beckenwassers, wenn es die Solltemperatur um mehr als 2°C überschreitet.

Zum Aktivieren des Kühlmodus:
- Langer Druck auf die Taste SET
- Die Taste ^ oder v drücken, damit Folgendes angezeigt wird: COOL
- Kurzer Druck auf die Taste SET, das Symbol ❄️ leuchtet auf.
- Die Rückkehr zum Startbildschirm erfolgt automatisch, wenn die Tastatur 60 Sekunden lang nicht benutzt wird oder durch kurzes Drücken der Taste O.

Zum Deaktivieren des Kühlmodus die Taste erneut betätigen, das Symbol ❄️ erlischt.

> Im Kühlmodus kann die Kühlung nicht manuell ausgelöst werden.
> Aktivieren Sie zur sofortigen Auslösung den Kühlmodus, kehren Sie dann zum Hauptbildschirm zurück und senken Sie die Solltemperatur um mindestens 2 Grad unter die gemessene Wassertemperatur.

## 2.5 Verbindung mit der iAquaLink™-App Z400 iQ

!(Abbildung)

Die Wärmepumpe Z400iQ kann von einem Smartphone oder Tablet aus über die iAquaLink™-App für iOS- und Android-Systeme ferngesteuert werden.

⚠️ Vor der Herstellung der Verbindung mit der App iAquaLink™ sind folgende Maßnahmen zu ergreifen:
- Verwenden Sie ein Smartphone oder Tablet, das mit WLAN ausgestattet ist.
- Verwenden Sie ein WLAN-Netzwerk mit einem Signal, das stark genug ist, um eine Verbindung mit der Wärmepumpe herzustellen.
- Halten Sie das Passwort für Ihr privates WLAN-Netzwerk bereit.

1. Die im App Store (iOS) oder Google Play Store (Android) verfügbare App iAquaLink™ herunterladen, dann ein iAquaLink™-Konto erstellen (wenn die App bereits installiert ist, zum nächsten Schritt übergehen).

2. Die App öffnen, dann die Wärmepumpe zur Liste der Geräte hinzufügen. Dazu die auf dem Smartphone oder Tablet beschriebenen Schritte befolgen.

ℹ️ Beim ersten Schritt (Synchronisation) müssen Sie sich in der Nähe des Gerätes aufhalten.

# 3 Wartung Z400 iQ

## 3.1 Einwinterung Z400 iQ

- Auch wenn das Gerät das ganze Jahr über eingesetzt werden kann, ist eine ordnungsgemäße Einwinterung erforderlich, wenn ein Einsatz in den Wintermonaten nicht vorgesehen ist. Dadurch wird eine Beschädigung des Kondensators vermieden. Schäden, die durch unsachgemäße Einwinterung des Gerätes bei Nichtgebrauch entstehen, fallen nicht unter die Garantie.
- Um zu verhindern, dass das Gerät durch die Kondensate beschädigt wird, das Gerät mit der im Lieferumfang enthaltenen Hülle für die Einwinterung abdecken (das Gerät nicht luftdicht verpacken).
- Die Steuerung durch 2 Sekunden langes Drücken der Taste ⓘ in Standby setzen und die Stromversorgung abstellen.
- Das Ventil B öffnen.
- Die Ventile A und C schließen und die Ventile D und E öffnen (falls vorhanden) (siehe § „1.2.I Hydraulische Anschlüsse").
- Sicherstellen, dass kein Wasser in der Wärmepumpe zirkuliert.
- Den Wasserkondensator vollständig entleeren (Frostgefahr), indem die zwei Wasserzu- und -rücklaufanschlüsse des Schwimmbeckens auf der Rückseite der Wärmepumpe gelöst werden.
- Im Fall einer vollständigen Einwinterung des Schwimmbeckens (vollständige Ausschaltung des Filtersystems, Entleerung des Filterkreislaufs, evtl. Entleerung des Schwimmbeckens): die beiden Anschlüsse um eine Drehung wieder anziehen, um zu verhindern, dass Fremdkörper in den Kondensator eindringen.
- Im Fall einer Einwinterung nur der Wärmepumpe (nur die Heizung wird ausgeschaltet, die Filterung funktioniert weiterhin): die Anschlüsse nicht wieder anschließen, sondern die 2 (mitgelieferten) Stopfen an den Wasserzu- und -rücklauf des Kondensators anbringen.
- Es wird empfohlen, die (mitgelieferte) mikrobelüftete Schutzhülle für die Einwinterung über die Wärmepumpe zu stülpen.

## 3.2 Instandhaltung Z400 iQ

Vor jedem Wartungseingriff am Gerät muss die Stromversorgung unbedingt unterbrochen werden, da sonst die Gefahr eines Elektroschocks besteht, der zu Sachschäden und schweren oder sogar tödlichen Verletzungen führen kann.

Eine allgemeine Instandhaltung/Wartung des Geräts ist mindestens einmal pro Jahr empfehlenswert, um sicherzustellen, dass das Gerät einwandfrei funktioniert und seine Leistungen beibehält und um eventuellen Störungen vorzubeugen. Diese Maßnahmen obliegen dem Benutzer und sie müssen von einem qualifizierten Techniker ausgeführt werden.

### 3.2.1 Sicherheitshinweise in Zusammenhang mit Geräten, die Kältemittel R32 enthalten Z400 iQ

#### Überprüfung des Bereichs Z400 iQ
Vor Beginn der Arbeiten an Anlagen, die brennbare Kältemittel enthalten, sind Sicherheitsüberprüfungen erforderlich, um sicherzustellen, dass die Gefahr von Funkenbildung gering ist.

#### Arbeitsverfahren Z400 iQ
Die Arbeiten müssen nach einem kontrollierten Verfahren durchgeführt werden, um die Gefahr der Freisetzung von brennbaren Gasen oder Dämpfen während der Arbeiten zu verringern.

#### Allgemeiner Arbeitsbereich Z400 iQ
Das gesamte Wartungspersonal und andere in der unmittelbaren Umgebung tätige Personen müssen über die durchgeführten Arbeiten auf dem Laufenden gehalten werden. Arbeiten in engen Räumen müssen vermieden werden.

#### Überprüfung des Vorhandenseins von Kältemittel Z400 iQ
Der Bereich muss vor und während der Arbeiten mit einem geeigneten Kältemitteldetektor überprüft werden, damit der Techniker auf das Vorhandensein einer potenziell toxischen oder brennbaren Atmosphäre aufmerksam gemacht wird. Sicherstellen, dass der verwendete Leckdetektor für den Einsatz bei allen betroffenen Kältemitteln geeignet ist, d. h. es kann keine Funken verursachen, ist ordnungsgemäß isoliert oder vollkommen sicher.

#### Vorhandensein eines Feuerlöschers Z400 iQ
Sollen Arbeiten an der Kälteanlage oder den zugehörigen Teilen bei einer bestimmten Temperatur durchgeführt werden, müssen geeignete Feuerlöscher leicht erreichbar sein. Einen Pulver- oder CO2-Löscher in der Nähe des Arbeitsbereichs anbringen.

#### Keine Zündquelle Z400 iQ
Niemand, der an einer Kälteanlage arbeitet und die Rohrleitungen freilegen muss, darf eine Funkenquelle verwenden, von der eine Brand- oder Explosionsgefahr ausgehen könnte. Alle möglichen Funkenquellen, insbesondere Zigaretten, müssen ausreichend von der Installations-, Reparatur-, Demontage- oder Entsorgungsstelle ferngehalten werden, wenn Kältemittel möglicherweise in die Umgebung freigesetzt werden kann. Vor Beginn der Arbeiten ist der Bereich um das Gerät herum auf Brand- und Funkengefahr zu untersuchen. Es müssen Schilder mit „Rauchverbot" angebracht werden.

#### Belüftung des Bereichs Z400 iQ
Bevor das Gerät in irgendeiner Weise für Wartungsarbeiten benutzt wird, ist sicherzustellen, dass der Bereich offen und gut belüftet ist. Eine angemessene Belüftung, die eine sichere Dispersion des möglicherweise in die Atmosphäre freigesetzten Kältemittels ermöglicht, muss während der Wartung des Gerätes gewährleistet sein.

#### Überprüfung der Kälteanlage Z400 iQ
Die Pflege- und Wartungsempfehlungen des Herstellers sind immer zu beachten. Beim Austausch elektrischer Komponenten ist darauf zu achten, dass nur Komponenten desselben Typs und derselben Kategorie verwendet werden, die vom Hersteller empfohlen/genehmigt sind. Wenden Sie sich im Zweifelsfall an den technischen Kundendienst des Herstellers.

Die folgenden Prüfungen sind auf Anlagen anzuwenden, die brennbare Kältemittel verwenden:
- wird ein indirekter Kältemittelkreislauf verwendet, muss eine Kältemittelsuche am Sekundärkreis durchgeführt werden;
- Markierungen auf dem Gerät müssen sichtbar und lesbar bleiben, unlesbare Markierungen oder Signale müssen korrigiert werden;
- Kältemittelleitungen oder -komponenten werden an einer Position verlegt, an der es unwahrscheinlich ist, dass sie einer Substanz ausgesetzt sind, die kältemittelhaltige Komponenten angreifen könnte, es sei denn, die Komponenten bestehen aus normalerweise korrosionsbeständigen Materialien oder sind ordnungsgemäß gegen diese Korrosion geschützt.

#### Überprüfung der elektrischen Komponenten Z400 iQ
Die Reparatur und Wartung von elektrischen Komponenten muss erste Sicherheitsüberprüfungen und Komponenteninspektionsverfahren beinhalten. Wenn ein Fehler auftritt, der die Sicherheit beeinträchtigen könnte, darf keine Stromversorgung an den Stromkreis angeschlossen werden, bis der Fehler vollständig behoben ist. Muss die Arbeit fortgesetzt werden, obwohl der Fehler nicht sofort behoben werden kann, muss eine geeignete Übergangslösung gefunden werden. Dies ist dem Eigentümer des Geräts mitzuteilen, damit alle Beteiligten informiert werden.

Die Reparatur und Wartung von elektrischen Komponenten muss die folgenden ersten Sicherheitsüberprüfungen beinhalten:
- die Kondensatoren sind entladen: Dies muss unter sicheren Bedingungen geschehen, um Funkenbildung zu vermeiden;
- während des Ladevorgangs, der Überholung oder Spülung des Systems liegen keine elektrischen Komponenten oder Stromversorgungen frei;
- Die Erdungsverbindung muss ständig vorhanden sein.

#### Reparatur an isolierten Komponenten Z400 iQ
- Bei Reparaturen an isolierten Komponenten müssen alle Stromversorgungen vom Gerät, an dem die Arbeiten durchgeführt werden, getrennt werden, bevor die Isolierabdeckung entfernt wird usw. Wenn das Gerät während der Wartung unbedingt mit Strom versorgt werden muss, muss ein Leckdetektor im Dauerbetrieb an der kritischsten Stelle angebracht werden, um jede potenziell gefährliche Situation zu melden.
- Um sicherzustellen, dass bei Arbeiten an elektrischen Komponenten das Gehäuse nicht so verändert wird, dass das Schutzniveau beeinträchtigt wird, sind die folgenden Punkte besonders zu beachten. Dazu gehören beschädigte Kabel, übermäßige Anzahl von Anschlüssen, Klemmen, die nicht den ursprünglichen Eigenschaften entsprechen, beschädigte Dichtungen, unsachgemäße Installation von Kabelverschraubungen usw.
- Sicherstellen, dass das Gerät richtig befestigt ist.
- Sicherstellen, dass die Dichtungen oder Isoliermaterialien nicht so weit beschädigt sind, dass sie nicht mehr verhindern, dass eine brennbare Atmosphäre in den Kreislauf gelangt. Die Ersatzteile müssen den Spezifikationen des Herstellers entsprechen.

#### Reparatur von eigensicheren Komponenten Z400 iQ
- Keine dauerhafte Induktions- oder elektrische Kapazitätsbelastung an den Stromkreis anwenden, ohne sicherzustellen, dass sie die für das verwendete Gerät zulässige Spannung und den zulässigen Strom nicht überschreitet.
- Eigensichere Komponenten sind die einzigen Typen, bei denen es möglich ist, unter Spannung in Gegenwart einer brennbaren Atmosphäre zu arbeiten. Das Testgerät muss zur entsprechenden Klasse gehören.
- Die Komponenten dürfen nur durch vom Hersteller angegebene Teile ersetzt werden. Andere Teile könnten das Kältemittel in der Atmosphäre aufgrund einer Leckage entzünden.

#### Verkabelung Z400 iQ
Sicherstellen, dass die Verkabelung frei von Verschleiß, Korrosion, Überdruck, Vibrationen, scharfen Kanten oder anderen schädlichen Umgebungseinflüssen ist. Bei der Steuerung müssen auch die Auswirkungen der Alterung oder der ständigen Vibrationen durch Quellen wie Kompressoren oder Ventilatoren berücksichtigt werden.

#### Erkennung von brennbaren Kältemitteln Z400 iQ
Unter keinen Umständen dürfen potenzielle Funkenquellen zur Suche nach Kältemittelleckagen oder zur Erkennung von Kältemittelleckagen verwendet werden. Eine Halogenlampe (oder ein anderer Detektor mit offener Flamme) darf nicht verwendet werden.

Die folgenden Lecksuchmethoden gelten für alle Kälteanlagen als zulässig:

- Elektronische Leckdetektoren können zur Erkennung von Kältemittelleckagen verwendet werden, aber im Falle von brennbarem Kältemittel ist die Empfindlichkeit möglicherweise nicht ausreichend oder muss neu kalibriert werden. (Die Leckdetektoren müssen an einem Ort kalibriert werden, an dem kein Kältemittel vorhanden ist.) Sicherstellen, dass der Detektor keine potenzielle Zündquelle ist und für das verwendete Kältemittel geeignet ist. Die Leckdetektoren müssen auf einen Prozentsatz des LFL des Kältemittels eingestellt und in Abhängigkeit vom verwendeten Kältemittel kalibriert sein. Der geeignete Gasanteil (maximal 25 %) muss bestätigt werden.
- Lecksuchflüssigkeiten eignen sich auch für die meisten Kältemittel, aber die Verwendung von chlorhaltigen Reinigungsmitteln sollte vermieden werden, da sie mit dem Kältemittel reagieren und die Kupferleitungen angreifen können.
- Bei Verdacht auf eine Leckage müssen alle offenen Flammen entfernt/gelöscht werden.
- Wenn ein Kältemittelleck erkannt wird, das einen Löteingriff erfordert, muss das gesamte Kältemittel aus dem System entfernt oder (durch Absperrventile) in einem vom Leck entfernten Teil des Systems isoliert werden.

#### Entnahme und Evakuierung Z400 iQ

Beim Zugang zum Kältekreislauf für Reparaturen oder aus anderen Gründen müssen herkömmliche Verfahren angewendet werden. Bei brennbaren Kältemitteln ist es jedoch unerlässlich, die Empfehlungen zu befolgen, da die Entflammbarkeit berücksichtigt werden muss. Die folgende Vorgehensweise ist einzuhalten:
- Kältemittel entfernen;
- den Kreislauf mit einem Inertgas spülen (optional für A2L);
- evakuieren (optional für A2L);
- mit einem Inertgas spülen (optional für A2L);
- den Kreislauf durch Schneiden oder Löten öffnen.

Die Kältemittelfüllung muss in den entsprechenden Rückgewinnungsflaschen rückgewonnen werden. Bei Geräten, die andere brennbare Kältemittel als A2L enthalten, muss das System mit sauerstofffreiem Stickstoff gespült werden, damit das Gerät für die Aufnahme von brennbarem Kältemittel geeignet ist. Es kann notwendig sein, diesen Vorgang mehrmals zu wiederholen. Druckluft oder Sauerstoff darf nicht zum Spülen von Kälteanlagen verwendet werden.

#### Ladeverfahren Z400 iQ

Sicherstellen, dass sich der Ausgang der Vakuumpumpe nicht in der Nähe einer potenziellen Funkenquelle befindet und dass eine Belüftung verfügbar ist.

Zusätzlich zu den herkömmlichen Ladeverfahren müssen die folgenden Anforderungen erfüllt sein:
- Sicherstellen, dass beim Einsatz von Füllgeräten keine Verunreinigungen zwischen verschiedenen Kältemitteln möglich sind. Schläuche oder Leitungen müssen so kurz wie möglich sein, um die Menge des darin enthaltenen Kältemittels zu reduzieren.
- Die Flaschen müssen gemäß den Anweisungen in einer geeigneten Position gehalten werden.
- Sicherstellen, dass die Kälteanlage geerdet ist, bevor sie mit Kältemittel befüllt wird.
- Das System nach dem Laden beschriften (falls nicht bereits geschehen).
- Es ist besonders darauf zu achten, dass die Kälteanlage nicht überfüllt wird.

Vor dem Wiederaufladen des Systems muss eine Druckprüfung mit dem entsprechenden Spülgas durchgeführt werden. Das System muss am Ende der Ladung, aber vor der Inbetriebnahme auf Dichtheit überprüft werden. Vor dem Verlassen des Standorts muss eine Folgedichtheitsprüfung durchgeführt werden.

#### Demontage Z400 iQ

Vor der Durchführung eines Demontagevorgangs ist es unbedingt erforderlich, dass sich der Techniker mit dem Gerät und seinen Eigenschaften vertraut gemacht hat. Es wird besonders empfohlen, alle Kältemittel sorgfältig rückzugewinnen. Vor der Durchführung dieser Aufgabe muss eine Öl- und Kältemittelprobe entnommen werden, wenn Analysen erforderlich sind, bevor das rückgewonnene Kältemittel wieder verwendet wird. Vor Beginn der Arbeit ist es unbedingt erforderlich, die Spannungsversorgung zu überprüfen.

1. Machen Sie sich mit dem Gerät und seiner Bedienung vertraut.
2. Das System elektrisch isolieren.
3. Vor Beginn des Verfahrens ist Folgendes sicherzustellen:
    - für die Handhabung der Kältemittelflaschen stehen bei Bedarf mechanische Handhabungsgeräte zur Verfügung;
    - alle persönlichen Schutzausrüstungen sind vorhanden und werden ordnungsgemäß verwendet;
    - der Rückgewinnungsprozess wird jederzeit von einer kompetenten Person überwacht;
    - die Rückgewinnungsgeräte und -flaschen entsprechen den einschlägigen Normen.
4. Das Kühlsystem evakuieren, wenn möglich.
5. Wenn kein Vakuum erzeugt werden kann, einen Verteiler installieren, damit das Kältemittel an verschiedenen Stellen des Systems entfernt werden kann.
6. Sicherstellen, dass die Flasche auf den Waagen steht, bevor mit den Rückgewinnungsvorgängen begonnen wird.
7. Die Rückgewinnungsmaschine starten und gemäß den Anweisungen bedienen.
8. Die Flaschen nicht überfüllen (nicht mehr als 80 % des Volumens der Flüssigkeitsladung).
9. Den maximalen Betriebsdruck der Flasche auch vorübergehend nicht überschreiten.
10. Wenn die Flaschen ordnungsgemäß befüllt sind und der Prozess abgeschlossen ist, sicherstellen, dass die Flaschen und Geräte schnell vom Standort entfernt werden und dass die alternativen Sperrventile an der Anlage geschlossen sind.
11. Das rückgewonnene Kältemittel darf nicht in eine andere Kälteanlage eingefüllt werden, es sei denn, es wurde gereinigt und kontrolliert.

## 3.2.2 Instandhaltung durch den Benutzer Z400 iQ

- Achten Sie darauf, dass das Lüftungsgitter nicht durch Fremdkörper verstopft wird.
- Den Verdampfer (Anbringungsort siehe § « 5.3 I Abmessungen und Kennzeichnung ») mit einem weichen Pinsel und einem leichten Wasserstrahl reinigen (Gerät spannungsfrei schalten), die Metalllamellen nicht knicken, dann das Kondensatablaufrohr reinigen, um die Verunreinigungen, die es verstopfen könnten, zu entfernen.
- Keinen Hochdruckreiniger verwenden. Kein Regenwasser und kein salziges oder mineralhaltiges Wasser für die Reinigung des Gerätes verwenden.
- Führen Sie eine Außenreinigung des Gerätes mit einem lösungsmittelfreien Reinigungsmittel durch. Ein spezielles Reinigungsset „PAC NET", das als Zubehör im Zodiac® Katalog erhältlich ist, ist dafür vorgesehen (siehe § « 5.1 I Beschreibung »).

## 3.2.3 Instandhaltung / Wartung durch einen qualifizierten Techniker Z400 iQ

⚠️ Lesen Sie bitte die folgenden Sicherheitshinweise sorgfältig durch, bevor Sie eine Instandhaltung / Wartung durchführen, siehe « 3.2.1 Sicherheitshinweise in Zusammenhang mit Geräten, die Kältemittel R32 enthalten ».

- Kontrollieren Sie den einwandfreien Betrieb der Steuerung.
- Prüfen Sie, dass die Kondensate beim Betrieb des Gerätes korrekt abgeleitet werden.
- Kontrollieren Sie die Sicherheitskomponenten.
- Prüfen Sie die Erdung am Gerät.
- Prüfen Sie den festen Sitz und die Anschlüsse der elektrischen Kabel und die Sauberkeit im Inneren des Technikbereiches.

## 4 Problembehebung Z400 iQ

- Bevor Sie sich an Ihren Fachhändler wenden, können Sie im Fall einer Betriebsstörung mithilfe der folgenden Tabellen einfache Überprüfungen vornehmen.
- Sollte das Problem dadurch nicht gelöst werden, wenden Sie sich bitte an Ihren Fachhändler.
- 🔧: Einem qualifizierten Techniker vorbehaltene Maßnahmen

### 4.1 Verhaltensweisen des Gerätes Z400 iQ

#### Das Gerät fängt nicht sofort an zu heizen Z400 iQ
- Wenn die Solltemperatur erreicht ist, hört die Wärmepumpe auf zu heizen: Die Wassertemperatur ist größer oder gleich der Solltemperatur.
- Wenn der Wasserdurchfluss Null oder unzureichend ist, wird die Wärmepumpe gestoppt: Prüfen Sie, dass das Wasser korrekt durch die Wärmepumpe zirkuliert (siehe § « 2.2 I Präsentation der Benutzeroberfläche ») und dass die hydraulischen Anschlüsse korrekt ausgeführt wurden.
- Die Wärmepumpe wird gestoppt, wenn die Außentemperatur unter -12 °C sinkt.
- s kann sein, dass die Wärmepumpe einen Betriebsfehler erkannt hat (siehe § « 4.2 I Anzeige eines Fehlercodes »).
- Wenn diese Punkte geprüft wurden und das Problem dadurch nicht gelöst wird, wenden Sie sich an Ihren Fachhändler.

#### Aus dem Gerät tritt Wasser aus Z400 iQ
- Bei diesem Wasser, das häufig als Kondensat bezeichnet wird, handelt es sich um die in der Luft enthaltene Feuchtigkeit, die bei der Berührung bestimmter kalter Bauteile in der Wärmepumpe kondensiert, insbesondere am Verdampfer. Je feuchter die Luft ist, desto mehr Kondensat produziert die Wärmepumpe (das Gerät kann mehrere Liter pro Tag ableiten). Dieses Wasser wird durch den Boden der Wärmepumpe gesammelt und durch das Winkelrohr für den Kondensatablauf abgeleitet (siehe § « 1.2 I Hydraulische Anschlüsse »).
- Wenn Sie prüfen möchten, ob das Wasser aus einer Leckage des Schwimmbeckenkreislaufs an der Wärmepumpe stammt, schalten Sie die Wärmepumpe aus und lassen Sie die Filterpumpe laufen, damit das Wasser in der Wärmepumpe zirkuliert. Wenn weiterhin Wasser aus dem Kondensatablauf fließt, hat die Wärmepumpe eine Leckage. Wenden Sie sich bitte an Ihren Fachhändler.

#### Am Verdampfer hat sich Eis gebildet Z400 iQ
- Die Wärmepumpe wird gleich einen Abtauzyklus starten, um das Eis abzutauen.
- Wenn es die Wärmepumpe nicht schafft, ihren Verdampfer zu enteisen, schaltet sie sich automatisch aus. Das liegt daran, dass die Außentemperatur zu niedrig ist (unter -12 °C).


#### Das Gerät „raucht" Z400 iQ
- Das Gerät befindet sich am Ende des Abtauzyklus, das Wasser tritt als Nebel aus dem Gitter aus.
- Wenn die Wärmepumpe keinen Abtauzyklus ausführt, ist das nicht normal. Schalten Sie die Wärmepumpe unverzüglich aus, ziehen Sie den Stecker und wenden Sie sich an Ihren Fachhändler.

#### Das Gerät funktioniert nicht Z400 iQ
- 🔧 Wenn nichts angezeigt wird, prüfen Sie die Versorgungsspannung und die Schmelzsicherung F2.
- Wenn die Solltemperatur erreicht ist, hört die Wärmepumpe auf zu heizen: Die Wassertemperatur ist größer oder gleich der Solltemperatur.
- Wenn der Wasserdurchfluss Null oder unzureichend ist, wird die Wärmepumpe gestoppt: Prüfen Sie, dass das Wasser korrekt durch die Wärmepumpe zirkuliert (siehe § « 2.2 I Präsentation der Benutzeroberfläche »).
- Die Wärmepumpe wird gestoppt, wenn die Außentemperatur unter -12 °C sinkt oder über +40 °C steigt.
- Es kann sein, dass die Wärmepumpe einen Betriebsfehler erkannt hat (siehe § « 4.2 I Anzeige eines Fehlercodes »).

#### Das Gerät funktioniert, die Wassertemperatur wird jedoch nicht erhöht Z400 iQ
- Prüfen Sie, dass der automatische Wasserfüllregler (siehe Plan § „2.3 I Inbetriebnahme") nicht in offener Stellung blockiert ist. Dadurch würde ständig kaltes Wasser ins Schwimmbecken fließen und einen Temperaturanstieg verhindern.
- Der Wärmeverlust ist zu groß. Bedecken Sie das Schwimmbecken mit einer isothermischen Abdeckung.
- Die Wärmepumpe schafft es nicht, genügend Wärmeenergie (Kalorien) aufzunehmen, weil ihr Verdampfer verschmutzt ist. Reinigen Sie den Verdampfer, um die Leistung wiederherzustellen (siehe § « 3.2 I Instandhaltung »).
- Prüfen Sie, dass die äußere Umgebung den einwandfreien Betrieb der Wärmepumpe nicht beeinträchtigt (siehe § « ❶ Installation »).
- 🔧 Prüfen Sie, dass die Wärmepumpe für dieses Schwimmbecken und seine Umgebung korrekt bemessen ist.

#### Der Ventilator läuft, aber der Kompressor stoppt regelmäßig und ohne Fehlermeldung Z400 iQ
- Wenn die Außentemperatur niedrig ist, führt die Wärmepumpe im Normalbetrieb Abtauzyklen durch.
- Die Wärmepumpe schafft es nicht, genügend Wärmeenergie (Kalorien) aufzunehmen, weil ihr Verdampfer verschmutzt ist. Reinigen Sie den Verdampfer, um die Leistung wiederherzustellen (siehe § « 3.2 I Instandhaltung »).

#### Das Gerät löst den Schutzschalter aus Z400 iQ
- 🔧 Prüfen Sie, ob der Schutzschalter korrekt bemessen ist und ob der verwendete Kabelquerschnitt angemessen ist (siehe § « 5.2 I Technische Daten »).
- 🔧 Die Spannung der Stromversorgung ist zu schwach. Wenden Sie sich an Ihren Stromversorger.
