---
title: Fehlercodes Z250 + Z250iQ
parent: Z250 + Z250 iQ
---

# Fehlerbehebung Z250 + Z250 iQ

## Geräteverhalten

| Symptom                                                                                                       | Mögliche Ursachen und Lösungen                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Das Gerät beginnt nicht sofort zu heizen.                                                                     | • Bei Erreichen der Solltemperatur stoppt das Gerät den Heizvorgang: Die Wassertemperatur ist höher oder gleich der Solltemperatur.<br/>• Wenn der Wasserdurchfluss gleich Null oder zu gering ist, schaltet das Gerät ab: Überprüfen, ob das Wasser im Gerät richtig zirkuliert und ob die hydraulischen Anschlüsse korrekt ausgeführt sind.<br/>• Das Gerät schaltet sich aus, wenn die Außentemperatur unter -7 °C sinkt.<br/>• Das Gerät hat möglicherweise eine Betriebsstörung festgestellt (siehe § „4.2 \| Fehlercodeanzeige").<br/>• Wenn diese Punkte überprüft wurden und das Problem weiterhin besteht, wenden Sie sich an Ihren Fachhändler.                                                                                                                                                                                                                                                                                                                                                             |
| Das Gerät gibt Wasser ab                                                                                      | • Dieses Wasser, das oft als Kondensat bezeichnet wird, ist die in der Luft enthaltene Feuchtigkeit, die bei Kontakt mit bestimmten kalten Mechanismen des Geräts, insbesondere am Verdampfer, kondensiert. Je feuchter die Luft ist, desto mehr Kondensat wird Ihr Gerät produzieren (Ihr Gerät kann mehrere Liter Wasser pro Tag ablassen). Dieses Wasser wird vom Boden des Geräts aufgefangen und durch die Öffnungen abgeleitet.<br/>• Um zu überprüfen, ob das Wasser nicht aus einem Leck im Schwimmbecken-Kreislauf des Geräts stammt, das Gerät ausschalten und die Filterpumpe laufen lassen, damit das Wasser im Gerät zirkuliert. Wenn das Wasser weiterhin durch die Kondensatablassleitungen fließt, liegt ein Wasserleck im Gerät vor; wenden Sie sich an Ihren Fachhändler.                                                                                                                                                                                                                           |
| Der Verdampfer ist vereist                                                                                    | • Das Gerät schaltet bald auf den Enteisungszyklus um, um das Eis zu schmelzen.<br/>• Wenn das Gerät nicht in der Lage ist, den Verdampfer zu enteisen, schaltet es sich selbst ab; dies bedeutet, dass die Außentemperatur zu niedrig ist (unter -7 °C).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| Das Gerät "raucht"                                                                                            | • Dies kann auftreten, wenn sich das Gerät in einem Enteisungszyklus befindet und das Wasser in Gas umgewandelt wird.<br/>• Wenn sich das Gerät nicht im Enteisungszyklus befindet, ist dies nicht normal. Das Gerät sofort ausschalten und von der Stromversorgung trennen und den Fachhändler kontaktieren.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Das Gerät funktioniert nicht                                                                                  | • 🔧 Wenn nicht angezeigt wird, die Spannungsversorgung und die F1-Sicherung überprüfen.<br/>• Bei Erreichen der Solltemperatur stoppt das Gerät den Heizvorgang: Die Wassertemperatur ist höher oder gleich der Solltemperatur.<br/>• Wenn der Wasserdurchfluss gleich Null oder zu gering ist, schaltet das Gerät ab: Überprüfen, ob das Wasser im Gerät richtig zirkuliert.<br/>• Das Gerät schaltet sich aus, wenn die Außentemperatur unter -7 °C sinkt.<br/>• Das Gerät hat möglicherweise eine Betriebsstörung festgestellt (siehe § „4.2 \| Fehlercodeanzeige").                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Das Gerät ist in Betrieb, aber die Wassertemperatur steigt nicht an                                           | • Der Betriebsmodus ist nicht leistungsstark genug. In den Betriebsmodus "BOOST" wechseln und die Filterung auf 24/24 manuell einstellen, während die Temperatur steigt.<br/>• Das Gerät hat möglicherweise eine Betriebsstörung festgestellt (siehe § „4.2 \| Fehlercodeanzeige").<br/>• Überprüfen, dass das automatische Füllventil nicht in der offenen Position festsitzt; dadurch wird weiterhin kaltes Wasser in das Schwimmbecken eingeleitet und ein Temperaturanstieg verhindert.<br/>• Der Wärmeverlust ist zu groß, da die Luft kühl ist. Eine wärmeisolierende Abdeckung für das Schwimmbecken anbringen.<br/>• Das Gerät kann nicht genügend Kalorien aufnehmen, da sein Verdampfer mit Schmutz verstopft ist. Den Verdampfer reinigen, um seine Leistung wiederherzustellen (siehe § „3.2 \| Wartung").<br/>• Prüfen, dass die äußere Umgebung die Wärmepumpe nicht behindert (siehe § „4 Installation").<br/>• 🔧 Prüfen, ob das Gerät die richtige Größe für das Schwimmbecken und die Umgebung hat. |
| Das Gebläse läuft, aber der Kompressor bleibt von Zeit zu Zeit stehen, ohne dass eine Fehlermeldung erscheint | • Wenn die Außentemperatur niedrig ist, führt das Gerät Enteisungszyklen durch: Der Enteisungszyklus wird aktiviert, wenn die Luft-/Wassertemperatur unter 2 °C liegt und wenn die Wärmepumpe mehr als 120 Minuten lang abgeschaltet war. Er wird automatisch deaktiviert, wenn die Luft-/Wassertemperatur über oder gleich 2 °C ist.<br/>• Das Gerät kann nicht genügend Kalorien aufnehmen, da sein Verdampfer mit Schmutz verstopft ist. Den Verdampfer reinigen, um seine Leistung wiederherzustellen (siehe § „3.2 \| Wartung").                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| Das Gerät löst den Schutzschalter aus                                                                         | • 🔧 Prüfen, ob der Schutzschalter richtig dimensioniert ist und ob der verwendete Kabelquerschnitt korrekt ist (siehe § „5.2 \| Technische Daten").<br/>• 🔧 Die Spannungsversorgung ist zu niedrig; wenden Sie sich an Ihren Stromversorger.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |


## Fehlercodes

| Fehlercode | Beschreibung | Mögliche Ursachen | Lösungen |
| -----------| ------------ | ----------------- | -------- |
| **Er20 (01)** | Interner Strom zu hoch<br/><br/>(abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | IPM-Modulfehler | Die an den Kompressor angeschlossene Karte austauschen (Hauptkarte oder Kompressorkarte, je nach Modell) |
| **Er20 (02)** | Kompressorfehler<br/><br/>(abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Kompressorfehler | Kompressor austauschen |
| **Er20 (16)** | Interne Spannung zu niedrig | Eingangsspannung zu niedrig / PFC-Modulfehler | Die an den Kompressor angeschlossene Karte austauschen (Hauptkarte oder Kompressorkarte, je nach Modell) |
| **Er20 (260)** | AC-Eingangsspannung zu hoch | Drei-Phasen-Unsymmetrie am Eingang | Die Drei-Phasen-Eingangsspannung prüfen |
| **Er20 (264)** | AC-Eingangsspannung zu niedrig | Eingangsspannung zu niedrig | Eingangsspannung prüfen |
| **Er20 (288)** | Interne Temperatur zu hoch | Ausfall des Gebläsemotors / Luftdurchfluss behindert | Geblösemotor überprüfen / Luftkanäle Überprüfen |
| **Er03** | Fehlender oder unzureichender Wasserdurchfluss | Zu wenig Wasser im Wärmetauscher | Den Betrieb des Wasserkreislaufs und prüfen ob Bypass-Ventile geöffnet sind |
|          | | Paddelschalter getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er04** | Frostschutz | Schutz aktiviert, wenn die Umgebungstemperatur zu niedrig ist und das Gerät im Standby-Modus ist | Kein Eingreifen erforderlich |
| **Er05** | Schutz vor hohem Druck. Wenn dieser Fehler 3 Mal innerhalb von 30 Minuten auftritt, trennen Sie die Pumpe um den Fehler zu löschen. |  Unzureichender  Wasserdurchfluss | Verdampfer reinigen / Wasserpumpenbetrieb und Öffnungen der Bypass-Einlass- und -Auslassventile prüfen / Überprüfen, ob der Paddelschalter richtig funktioniert|
|          | | Zu viel Kältemittelgas | Kältemittelmenge prüfen und neu anpassen |
|          | | Defektes 4-Wege-Ventil | 4-Wege-Ventil austauschen |
|          | | Druckregler hochdruckschalter von der Stromversorgung getrennt oder defekt | Hochdruckschalter wieder anschließen oder austauschen |
| **Er06** | Schutz vor niedrigem Druck. Wenn dieser Fehler 3 Mal innerhalb von 30 Minuten auftritt, trennen Sie die Pumpe um den Fehler zu löschen. | Zu wenig Kältemittelgas | Kältemittelmenge prüfen und neu anpassen |
|          | | Defektes 4-Wege-Ventil | 4-Wege-Ventil austauschen |
|          | | Druckregler Niederdruckschalter von der Stromversorgung getrennt oder defekt | Niederdruckschalter wieder anschließen oder austauschen |
| **Er09** | Verbindungsfehler zwischen der Hauptplatine und der HMI-platine | Fehlerhafter Anschluss | Kabelanschlüsse zwischen Fernbedienung und Platine überprüfen |
|          | | HMI defekt | HMI-platine austauschen |
|          | | Hauptplatine defekt | Hauptplatine austauschen |
| **Er10** | Verbindungsfehler zwischen der Hauptplatine und der Kompressor-Driver-platine | Fehlerhafter Anschluss | Kabelanschlüsse zwischen Platine und Invertermodul überprüfen |
|          | | Kompressor-Driver-platine defekt | Kompressor-Driver-platine austauschen |
|          | | Defekte Hauptplatine | Hauptplatine austauschen |
| **Er11** | Zu hohe Temperaturdifferenz zwischen Einlass- und Auslasswassertemperatur. Wenn dieser Fehler 3 Mal innerhalb von 30 Minuten auftritt, trennen Sie die Pumpe um den Fehler zu löschen. | Unzureichender Wasserdurchfluss | Der Fehlercode verschwindet nach 3 Minuten und das Gerät funktioniert wieder |
| **Er12** | Temperatur des Gases an der Druckseite des Kompressors zu hoch | Zu wenig Kältemittelgas | Das Kältemittelvolumen überprüfen und neu einstellen und auf Gaslecks überprüfen |
| **Er13** | Schutz Außenlufttemperaturbereich | Die Außenlufttemperatur überschreitet den Betriebstemperaturbereich des Geräts |  Das Gerät schaltet sich aus (bitte warten) |
|          | | Der Sensor ist anormal oder zu nahe an der Oberfläche des Wärmetauschers | Die Position des Umgebungstemperaturfühlers auf die richtige Position ändern |
| **Er14** | Wassertemperatur am Auslass zu niedrig für Kühlbetrieb | Unzureichender Wasserdurchfluss | Wasserpumpenbetrieb und Öffnungen der Bypass-Einlass- und -Auslassventile prüfen |
| **Er15** | Störung des Wassereinlasstemperaturfühlers | Fühler von der Stromversorgung getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er16** | Fehler am Temperaturfühler des Verdampfers | Fühler von der Stromversorgung getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er18** | Fehler am Temperaturfühler des Gases an der Druckseite des Kompressors. Wenn dieser Fehler 3 Mal innerhalb von 30 Minuten auftritt, trennen Sie die Pumpe um den Fehler zu löschen. | Fühler von der Stromversorgung getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er21** | Fehler am Außenlufttemperaturfühler | Fühler von der Stromversorgung getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er27** | Fehler des Wasserauslassfühlers | Fühler von der Stromversorgung getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er29** | Fehler des Wassereingangstemperaturfühlers | Fühler von der Stromversorgung getrennt oder defekt | Fühler wieder anschließen oder ersetzen |
| **Er33** | Temperatur des Verdampfers zu hoch im Kühlmodus | Umgebungstemperatur und Wassertemperatur ebenfalls hoch | Sicherstellen, dass das Gerät innerhalb des verfügbaren Temperaturbereichs für Umgebungs- und Wassertemperatur arbeitet. |
|          | | Falscher Wärmetauscher für den Verdampfer | Überprüfen, ob der Verdampfer blockiert ist, und ihn reinigen |
|          | | Blockierter Gasschlauch für das Kühlsystem | Überprüfen, ob der Gasschlauch blockiert ist |
|          | | Temperaturfühler defekt | Temperaturfühler austauschen |
|          | | Ventilatormotor defekt | Ventilatormotor überprüfen und austauschen |
| **Er34** | Gebläsemotorfehler. Wenn dieser Fehler 6 Mal hintereinander auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. Wenn der Fehler auftritt, versucht das Gerät alle 10 Sekunden, das Gebläse neu zu starten und entscheidet nach 20 Sekunden Betrieb, ob das Gebläse normal läuft. | Defekter Gebläsemotor | Gebläsemotor austauschen |
|          | | Stromversorgungsplatine des Ventilators defekt | Platine austauschen |
|          | | Defekter Lüfterflügel oder blockiert | Lüfterflügel reinigen oder durch einen neuen ersetzen |
| **Er40** | Fehlen einer Phase. Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Der Kompressor wird nicht mehr auf 3 Phasen mit Strom versorgt | Die Anschlüsse überprüfen / Hauptplatine austauschen |
| **Er41** | Kompressorstromschutz (abschalten). Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Überprüfen, ob genügend Kältemittel vorhanden ist und ob der Unterdruck in der Anlage ausreichend ist / Antriebsplatine austauschen / Kompressor austauschen |
| **Er45** | Interner Temperaturfehler an der Elektronik. Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Hauptplatine austauschen |
| **Er46** | Fehler anormale Eingangsleistung (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Überprüfen, ob die Eingangsspannung normal ist / Antriebsplatine austauschen |
| **Er47** | Versorgungsstrom zu hoch (abschalten). Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Überprüfen, ob genügend Kältemittel vorhanden ist und ob der Unterdruck in der Anlage ausreichend ist / Hauptplatine austauschen / Kompressor austauschen |
| **Er48** | Interner Temperaturfehler an der Elektronik (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Antriebsplatine austauschen |
| **Er49** | Interner Elektronikfehler (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Hauptplatine austauschen<br/><br/>Kompressor austauschen                                                                                                                |
| **Er50** | Interner Temperaturfehler an der Elektronik (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Hauptplatine austauschen |
| **Er51** | Softwarefehler (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Hauptplatine austauschen |
| **Er52** | Interne Spannung zu niedrig (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Anormale Antriebssteuerung | Hauptplatine austauschen |
| **Er99** | Softwarefehler (abschalten)<br/><br/>Wenn dieser Fehler 6 Mal innerhalb von 60 Minuten auftritt, trennen Sie die Pumpe vom Stromnetz, um den Fehler zu löschen. | Defekte Platine | Hauptplatine austauschen |

## Arbeitsparameter

### Zugriff auf Arbeitsparameter
1. Das Tastenfeld entsperren → Das Hauptmenü wird angezeigt.
2. Taste *SET* 4 mal drücken → Das :wrench: Symbol blikt.
3. Taste :arrow_right: drücken, um durch die verfügbaren Parameter zu scrollen.
4. Taste *SET* drücken um zum Hauptmenü zurückzukehren

### Tabelle Arbeitsparameter

| Code | Beschreibung                                    |
| ---- | ----------------------------------------------- |
| r1   | Gastemperatur an der Druckseite des Kompressors |
| r2   | Gastemperatur an der Saugseite des Kompressors  |
| r3   | Einlasswassertemperatur                         |
| r4   | Auslasswassertemperatur                         |
| r5   | Temperatur Verdampfer                           |
| r6   | Außenumgebungstemperatur                        |
| r7   | IPM-Temperatur                                  |
| r8   | Innenspulentemperatur                           |
| r9   | (Reserve)                                       |
| r10  | (Reserve)                                       |
| r11  | (Reserve)                                       |
| Ft   | Zielfrequenz                                    |
| Fr   | Aktuelle Frequenz                               |
| 1F   | Haupt-EEV-Öffnung                               |
| 2F   | EEV-Hilfsöffnung                                |
| od   | Betriebsmodus: 1: Kühlung / 4: Heizung          |
| Pr   | Gebläsedrehzahl (DC - Wert\*10)                 |
| dF   | Abtauzustand                                    |
| OL   | Ölrücklaufsituation                             |
| r1   | (Reserve)                                       |
| r2   | Zustand Heizkabel                               |
| r3   | (Reserve)                                       |
| SrF  | Zustand Vierwegeventil                          |
| HF   | (Reserve)                                       |
| PF   | (Reserve)                                       |
| PrF  | (Reserve)                         |
| Pu   | Zustand Ausgang Heizungspriorität |
| AH   | Hohe Lüftergeschwindigkeit        |
| Ad   | Mittlere Lüftergeschwindigkeit    |
| AL   | Niedrige Lüftergeschwindigkeit    |
| dcU  | DC-Bus-Spannung                   |
| dcC  | Strom des Kompressors             |
| AcU  | Eingangsspannung                  |
| AcC  | Eingangsstrom                     |
| HE1  | Historie Fehlercode               |
| HE2  | Historie Fehlercode               |
| HE3  | Historie Fehlercode               |
| HE4  | Historie Fehlercode               |
| Pr   | Protokollversion                  |
| Sr   | Softwareversion                   |
