---
title: Technische Spezifikationen Z250 iQ
parent: Z250 + Z250 iQ
---

# Technische Spezifikationen Z250 iQ

### Leistungen: Luft bei 26 °C / Wasser bei 26 °C / Luftfeuchtigkeit 80 %

|                                                         |    | MD3        | MD4        | MD5        | MD6        | MD8        |
| ------------------------------------------------------- | -- | ---------- | ---------- | ---------- | ---------- | ---------- |
| Abgegebene Leistung<br/>(max. - min. Geschwindigkeit)   | kW | 7,0 - 2    | 9,5 - 2,3  | 13,0 - 2,4 | 15,0 - 2,5 | 19,0 - 7,5 |
| Aufgenommene Leistung<br/>(max. - min. Geschwindigkeit) | kW | 1,1 - 0,15 | 1,4 - 0,2  | 2,0 - 0,1  | 2,5 - 0,15 | 3,5 - 0,6  |
| Mittlerer COP<br/>(max. - min. Geschwindigkeit)         |    | 6,5 - 13,4 | 6,7 - 13,5 | 6,5 - 16,4 | 6,0 - 16,3 | 5,6 - 12,5 |

|                                                         |    | MD9        | MD12       | TD8        | TD9        | TD12       |
| ------------------------------------------------------- | -- | ---------- | ---------- | ---------- | ---------- | ---------- |
| Abgegebene Leistung<br/>(max. - min. Geschwindigkeit)   | kW | 24,0 - 6,7 | 31,0 - 9,2 | 19,0 - 7,5 | 24,0 - 6,7 | 31,0 - 9,2 |
| Aufgenommene Leistung<br/>(max. - min. Geschwindigkeit) | kW | 4,5 - 0,5  | 5,6 - 0,7  | 3,5 - 0,6  | 4,5 - 0,5  | 5,6 - 0,7  |
| Mittlerer COP<br/>(max. - min. Geschwindigkeit)         |    | 5,4 - 13,7 | 5,4 - 13,2 | 5,6 - 12,5 | 5,4 - 13,7 | 5,4 - 13,2 |

### Leistungen: Luft bei 15 °C / Wasser bei 26 °C / Luftfeuchtigkeit 70 %

|                                                         |    | MD3       | MD4       | MD5       | MD6        | MD8        |
| ------------------------------------------------------- | -- | --------- | --------- | --------- | ---------- | ---------- |
| Abgegebene Leistung<br/>(max. - min. Geschwindigkeit)   | kW | 5,5 - 1,4 | 7,0 - 1,5 | 9,0 - 1,7 | 11,0 - 1,9 | 15,0 - 5,4 |
| Aufgenommene Leistung<br/>(max. - min. Geschwindigkeit) | kW | 1,1 - 0,2 | 1,3 - 0,2 | 1,9 - 0,2 | 2,3 - 0,3  | 3,2 - 0,7  |
| Mittlerer COP<br/>(max. - min. Geschwindigkeit)         |    | 5,2 - 6,4 | 5,3 - 6,6 | 4,8 - 7,8 | 4,8 - 7,7  | 4,6 - 7,4  |

|                                                         |    | MD9        | MD12       | TD8        | TD9        | TD12       |
| ------------------------------------------------------- | -- | ---------- | ---------- | ---------- | ---------- | ---------- |
| Abgegebene Leistung<br/>(max. - min. Geschwindigkeit)   | kW | 18,0 - 4,9 | 24,0 - 6,3 | 15,0 - 5,4 | 18,0 - 4,9 | 24,0 - 6,3 |
| Aufgenommene Leistung<br/>(max. - min. Geschwindigkeit) | kW | 3,9 - 0,6  | 5,3 - 0,8  | 3,2 - 0,7  | 3,9 - 0,6  | 5,3 - 0,8  |
| Mittlerer COP<br/>(max. - min. Geschwindigkeit)         |    | 4,5 - 7,8  | 4,5 - 7,5  | 4,6 - 7,4  | 4,5 - 7,8  | 4,5 - 7,5  |

|                               |             |                                                                                                 |
| ----------------------------- | ----------- | ----------------------------------------------------------------------------------------------- |
| Betriebstemperatur            | Luft        | -7 bis 43 °C                                                                                    |
|                               | Wasser      | In der Betriebsart "Heizung": 15 bis 40 °C</br>In der Betriebsart "Kühlung": 8 bis 28 °C        |
| Betriebsdruck                 | Kältemittel | 0,5 bis 42 bar (0,05 bis 4,2 MPa)                                                               |
|                               | Wasser      | 0 bis 2 bar (0 bis 0,2 MPa)                                                                     |
| Stromversorgung               |             | 220 - 240 V / 1 Phase / 50-60 Hz<br/>380 - 400 V / 3 Phasen / 50-60 Hz (nur bei TD8, TD9, TD12) |
| Zulässige Spannungsabweichung |             | ± 6% (während des Betriebs)                                                                     |
| Hydraulische Anschlüsse       |             | 2 x PVC-Klebeverschraubungen Ø 50                                                               |
| Art des Kältemittels          |             | R32                                                                                             |
| Schutzart                     |             | IPX4                                                                                            |
| Frequenzbereiche              |             | 2,400 - 2,497 GHz                                                                               |
| Hochfrequenz-Sendeleistung    |             | +19,5 dBm                                                                                       |
| Installationsort              |             | außen          

|                                                        |                  | MD3     | MD4   | MD5   | MD6   | MD8  |
| ------------------------------------------------------ | ---------------- | ------- | ----- | ----- | ----- | ---- |
| Norme EN 17645                                         |                  | A       | A     | A     | A     | A    |
| EN 17645 SCOP                                          |                  | 8.7     | 8.8   | 10.0  | 9.9   | 8.2  |
| Nominale Stromaufnahme                                 | A                | 4,7     | 6     | 8,4   | 10,7  | 14   |
| Maximale Stromaufnahme                                 | A                | 8       | 9     | 13    | 16    | 19   |
| Mindestkabelquerschnitt\*                              | mm²              | 3 x 2,5 |3 x 2,5|3 x 2,5| 3 x 4 | 3 x 4|
| Schallleistung\*\* (max-min)                           | dB(A)            | 62-50   | 65-52 | 65-52 | 67-54 | 69-58|
| Schalldruck in einer Entfernung von 10 m\*\* (max-min) | dB(A)            | 31-19   | 34-21 | 34-21 | 36-23 | 38-27|
| Empfohlener Wasserdurchsatz                            | m³/h             | 3       | 4     | 5     | 6     | 7    |
| Füllmenge vom Kältemittel                              | kg               | 0,3     | 0,45  | 0,6   | 0,7   | 1,0  |
|                                                        | Äquiv. Tonne CO2 | 0,20    | 0,30  | 0,41  | 0,47  | 0,68 |
| Ungefähres Gewicht                                     | kg               | 42,5    | 44,5  | 49,5  | 56    | 70   |

|                                                        |                  | MD9     | MD12    | TD8     | TD9     | TD12    |
| ------------------------------------------------------ | ---------------- | ------- | ------- | ------- | ------- | ------- |
| Norme EN 17645                                         |                  | A       | A       | A       | A       | A       |
| EN 17645 SCOP                                          |                  | 8.8     | 8.6     | 8.2     | 8.8     | 8.6     |
| Nominale Stromaufnahme                                 | A                | 15,3    | 23      | 5,2     | 7,4     | 9,6     |
| Maximale Stromaufnahme                                 | A                | 20      | 30      | 8       | 9       | 12      |
| Mindestkabelquerschnitt\*                              | mm²              | 3 x 4   | 3 x 6   | 5 x 2.5 | 5 x 2.5 | 5 x 4   |
| Schallleistung\*\* (max-min)                           | dB(A)            | 71 - 60 | 74 - 63 | 69 - 58 | 71 - 60 | 74 - 63 |
| Schalldruck in einer Entfernung von 10 m\*\* (max-min) | dB(A)            | 40 - 29 | 43 - 32 | 38 - 27 | 40 - 29 | 43 - 32 |
| Empfohlener Wasserdurchsatz                            | m³/h             | 8       | 11      | 7       | 8       | 11      |
| Füllmenge vom Kältemittel                              | kg               | 1,25    | 1,55    | 1,0     | 1,25    | 1,55    |
|                                                        | Äquiv. Tonne CO2 | 0,84    | 1,05    | 0,68    | 0,84    | 1,05    |
| Ungefähres Gewicht                                     | kg               | 88,5    | 107     | 73,5    | 92      | 103     ||
