---
title: Fehlerbehebung ZS500
parent: ZS500
---

Service Anleitung ZS500
===========================

# Fehlercodes

## F01
**Bedeutung:** Kommunikationsfehler zwischen Steuerplatine und Bedieneinheit
**Assoziierte Komponenten**
- Steuerplatine
- Bedieneinheit
- Steuerkabel RJ11/RJ45
**Mögliche Ursachen**
- Steuerkabel zwischen der Steuerplatine und der Bedieneinheit nicht richtig verbunden
- Fehlerhafte Stromversorgung
- Defekte Steuerplatine
- Defekte Bedieneinheit
**Problembehandlung**
- Prüfen Sie die RJ11 und die RJ45 Anschlüsse des Steuerkabels
- Prüfen Sie die Stromversorgung
- Steuerplatine oder Bedieneinheit ersetzen

## F02
**Bedeutung:** Überhitzung der Platinen
**Assoziierte Komponenten**
- Lüftermotor
- Abdeckung Steuereinheit
**Mögliche Ursachen**
- Lüftungsöffnung Abdeckung verstopft
- Lüftermotor läuft nicht
**Problembehandlung**
- Reinigen Sie die Lüftungsöffnung der Hinteren Abdeckung
- Funktion Lüftermotor prüfen und ggf. Motor ersetzen

## F03
**Bedeutung:** Automatischer Schutz bei instabiler Spannungsversorgung
**Assoziierte Komponenten**
- Steuerplatine
**Mögliche Ursachen**
- Überspannung des Stromnetz
- Unterspannung des Stromnetz
- Fehlerhafter Erdungsanschluss
- Defekte Steuerplatine
**Problembehandlung**
- Stromnetz prüfen
- Anschluss des Erdungskabels prüfen
- Steuerplatine ersetzen

## F05
**Bedeutung:** Fehler an der Lüftereinheit
**Assoziierte Komponenten**
- Lüftermotor
**Mögliche Ursachen**
- Anschluss Lüftermotor nicht in Ordnung
- Lüftermotor defekt
**Problembehandlung**
- Anschluss der Lüftereinheit prüfen
- Lüftermotor ersetzen

## F06
**Bedeutung:** Überhitzung der Stromversorgung des Kompressors
**Assoziierte Komponenten**
- Ventilator
- Abdeckung Steuereinheit
**Mögliche Ursachen**
- Lüftungsöffnung der Abdeckung verstopft
- Lüftermotor läuft nicht
**Problembehandlung**
- Lüftunsöffnung der Abdeckung prüfen und ggf. reinigen
- Lüftermotor prüfen und ggf. ersetzen

## F07
**Bedeutung:** Überspannung an der Spannungsquelle des Kompressors
**Assoziierte Komponenten**
- Steuerplatine
- Kompressor
**Mögliche Ursachen**
- Überspannung der Spannungsquelle
- Defekter Kompressor
- Defekte Steuerplatine
- Fehlerhafter Anschluss des Erdungskabels
**Problembehandlung**
- Spannungsquelle prüfen (maximal 230V + 10%)
- Kompressor ersetzen
- Steuerplatine ersetzen
- Anschluss des Erdungskabels prüfen

## F08
**Bedeutung:** Zu niedriger Druck im Niederdruckbereich
**Assoziierte Komponenten**
- Kältemittelrohrleitung im Niederdruckbereich
- Niederdrucksensor
**Mögliche Ursachen**
- Druckfehler im Niederdruckkreislauf
**Problembehandlung**
- Autorisierten Techniker rufen

## F09
**Bedeutung:** Zu hoher Druck im Hochdruckbereich
**Assoziierte Komponenten**
- Wärmetauscher
- Paddelschalter
**Mögliche Ursachen**
- Wärmetauscher verschmutzt
- zu niedriger Volumenstrom (Wasser)
- Luft-Wasser-Emulsion ins Gerät eingedrungen
- Paddelschalter blockiert
**Problembehandlung**
- Den Wärmetauscher mit Wasser reinigen
- Wasserdurchfluss prüfen und gegebenenfalls erhöhen
- Paddelschalter prüfen

## F10
**Bedeutung:** Fehlfunktion Frostschutzsensor
**Assoziierte Komponenten**
- Frostschutzsensor
**Mögliche Ursachen**
- Anschluss Frostschutzsensor nicht in Ordnung
- Defekter Frostschutzsensor
**Problembehandlung**
- Anschluss des Frostschutzsensors prüfen
- Frostschutzsensor ersetzen

## F11
**Bedeutung:** Fehlfunktion Außentemperatursensor
**Assoziierte Komponenten**
- Außentemperatursensor
**Mögliche Ursachen**
- Anschluss Außentemperatursensor nicht in Ordnung
- Defekter Außentemperatursensor
**Problembehandlung**
- Anschluss des Außentemperatursensors prüfen
- Außentemperatursensor ersetzen

## F12
**Bedeutung:** Fehlfunktion Heißgastemperatursensor
**Assoziierte Komponenten**
- Heißgastemperatursensor
**Mögliche Ursachen**
- Anschluss des Heißgastemperatursensors nicht in Ordnung
- Defekter Heißgastemperatursensor
**Problembehandlung**
- Anschluss des Heißgastemperatursensor prüfen
- Heißgastemperatursensor ersetzen

## F13
**Bedeutung:** Fehlfunktion Flüssigkeitstemperatursensor
**Assoziierte Komponenten**
- Flüssigkeitstemperatursensor
**Mögliche Ursachen**
- Anschluss des Flüssigkeitstemperatursensors nicht in Ordnung
- Defekter Flüssigkeitstemperatursensor
**Problembehandlung**
- Anschluss des Flüssigkeitstemperatursensors prüfen
- Flüssigkeitstemperatursensor ersetzen

## F14
**Bedeutung:** Fehlfunktion Rücklauftemperatursensor
**Assoziierte Komponenten**
- Rücklauftemperatursensor
**Mögliche Ursachen**
- Anschluss des Rücklauftemperatursensors nicht in Ordnung
- Defekter Rücklauftemperatursensor
**Problembehandlung**
- Anschluss des Rücklauftemperatursensors prüfen
- Rücklauftemperatursensor ersetzen

---

# Häufige Probleme

## Die Wärmepumpe fängt nicht an zu heizen
**Erklärung**
- Wenn zu wenig Wasser durch die Pumpe fließt wird das Heizen gestoppt. Prüfen Sie die Wasserzirkulation
- Die Wärmepumpe stoppt wenn die Außentemperatur unter -12°C sinkt
- Es kann sein, dass die Wärmepumpe einen Betriebsfehler erkannt hat. Siehe Fehlercodes

## Aus der Wärmepumpe tritt Wasser aus
**Erklärung**
- Kondensat entsteht wenn Feuchtigkeit aus der Luft an kalten Bauteilen kondensiert.
    - je feuchter die Luft desto mehr Kondensat
    - das Kondensat wird am Boden der Wärmepumpe gesammelt und fließt durh den Ablauf ab
- Eine Leckage der Wärmepumpe kann geprüft werden, in dem Sie die Wärmepumpe abschalten und die Filterpumpe laufen lassen, sodass Wasser durch die Wärmepumpe zirkuliert

## Am Verdampfer hat sich Eis gebildet
**Erklärung**
- normalerweise wird die Wärmepumpe einen Entfrostungszyklus starten um das Eis zu schmelzen
- Wenn die Wärmepumpe es nicht schafft ihren Verdampfer zu enteisen, schaltet sie sich automatisch ab
    - Das passiert häuig bei einer zu niedrigen Außentemperatur

## Das Gerät raucht
**Erklärung**
- Beim Entfrosten kann Dampf entstehen, wenn das Eiß verdampft
- Wenn Rauch außerhalb des Entfrostungszyklus entsteht handelt es sich um einen Defekt.
    - Schalten Sie die Wärmepumpe unverzüglich aus und ziehen den Stecker. Wenden Sie sich an Ihren Fachhändler

## Das Gerät funktioniert nicht
**Erklärung**
- Prüfen Sie die Versorgungsspannung und die Feinsicherung F1
- Wenn zu wenig Wasser durch die Wärmepumpe zirkuliert schaltet Sie ab
- Die Wärmepumpe stoppt wenn die Außentemperatur unter -12°C sinkt
- Die Wärmepumpe hat einen Betriebsfehler erkannt. Siehe Fehlercodes
- Das Heizen ist nach Zeitplan eingestellt. Deaktivieren Sie Betriebsart "Zeitplan" um den manuellen Betrieb zu starten oder ändern Sie die Programmierung

## Die Wärmepumpe läuft aber das Wasser wird nicht wärmer
**Erklärung**
- Falsche Betriebsart ausgewählt. Wechseln Sie die Betriebsart in "Boost" für die maximale Heizleistung
- Verlängern Sie die Filterlaufzeiten damit die Wärmepumpe mehr Zeit zum Heizen hat
- Es kann sein dass die Wärmepumpe einen Betriebsfehler erkannt hat. Siehe Fehlercodes
- Der Wärmeverlust des Schwimmbeckens ist zu groß. Verwenden Sie eine Poolabdeckung
- Die Wärmepumpe kann der Luft nicht genügend Wärmeenergie entziehen weil der Verdampfer verschmutzt ist. Reinigen Sie den Verdampfer.
- Prüfen Sie dass die Wärmepumpe genügend Frischluft bekommt. Sie darf nicht eingeengt und zu nah an Wänden oder einer Niesche stehen.
- Prüfen Sie ob die Wärmepumpe für dieses Schwimmbecken korrekt bemessen ist

## Der Ventilator läuft aber der Kompressor hält regelmäßig ohne Fehlermeldung an
**Erklärung**
- Wenn die Außentemperatur sehr niedrig ist führt die Wärmepumpe häufig Enteisungszyklen durch
- Die Wärmepumpe kann der Luft nicht genügend Wärmeenergie entziehen weil der Verdampfer verschmutzt ist. Reinigen Sie den Verdampfer.

## Das Gerät löst den Schutzschalter aus
- Prüfen Sie ob der Schutzschalter korrekt bemessen ist und dass der verwendete Kabelquerschnitt korrekt ist
- Die Spannung der Stromquelle ist zu niedrig

---

# Installationshinweise
- Die Wärmepumpe muss an einem Platz mit guter Luftzirkulation aufgestellt werden
- Die Wärmepumpe muss mindestens einen halben Meter weit weg von Wänden oder anderen Hindernissen aufgestellt werden

---

# Stückliste ZS500

## Kompressor
**Version:** MD4 + MD5
    - **SKU:** B0050500A
**Version:** MD8
    - **SKU:** B0185300A
**Version:** TD5
    - **SKU:** V0145000A
**Version:** TD8
    - **SKU:** V0145100A
**Funktion:**
    - Verdichtet Kältemittel und erhitzt es dadurch
**Einbauposition:** Verrohrung Kältemittel; Vor 4-Wege-Ventil
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Isolationsmanschette
**Version:** MD4 + MD5 + TD5
    - **SKU:** T0041900A
**Version:** MD8 + TD8
    - **SKU:** T0067500A
**Funktion:**
    - Thermische Isolation des Kompressors
**Einbauposition:** Um Kompressor gewickelt
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Verdampfer
**Version:** MD4
    - **SKU:** M0126100A
**Version:** MD5 + MD8 + TD5 + TD8
    - **SKU:** M0042500A
**Funktion:**
    - Üerträgt Wärmeenergie aus der Umgebungsluft auf Kältemittel und lässt es verdampfen
**Einbauposition:** fehlende Angaben
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Wärmetauscher
**Version:** MD4 + MD5 + TD5
    - **SKU:** R06954
**Version:** MD8 + TD8
    - **SKU:** R06957
**Funktion:** gibt Wärme vom Kältemittel an Wasser ab
**Einbauposition:** Rückseite des Geräts. Hinter Abdeckplatte für Wärmetauscher
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Kondensatablaufwinkel
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** WTC02971
**Funktion:**
    - führt Kondensat aus der Auffangwanne ab
**Einbauposition:** Unterseite Auffangwanne
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Obere Abdeckung
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** A0240800A
**Funktion:** Deckt Ventilatorgehäuse ab
**Einbauposition:** auf dem Ventilatorgehäuse
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Frontblende
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** A0240500A
**Funktion:** Deckt Frontseite ab
**Einbauposition:** Frontseite
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Lüftergehäuse
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** A0240700A
**Funktion:** Gehäuse für Ventilator
**Einbauposition:** Oberseite des Geräts
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Wärmetauscher-Abdeckplatte
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** M0041200A
**Funktion:** Deckt Wärmetauscher ab
**Einbauposition:** Rückseite
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Abdeckung Steuereinheit
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** M0041300A
**Funktion:** Schützt Steuereinheit
**Einbauposition:** Rückseite; An Steuereinheit angeschraubt
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Grundplatte
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** A0240600A
**Funktion:** Trägt andere Komponenten
**Einbauposition:** Unterseite
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Expansionsventil
**Version:** MD4
    - **SKU:** WTC03927
**Version:** MD5 + MD8 + TD5 + TD8
    - **SKU:** WTC03928
**Funktion:** mindert den Druck des Kältemittels und bringt es teilweise zum Verdampfen
**Einbauposition:** Nach Kondensator; Vor Verdampfer
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## 4-Wege-Ventil
**Version:** MD4 + MD5 + TD5
    - **SKU:** WTC03989
**Version:** MD8 + TD8
    - **SKU:** V0144700A
**Funktion:** Umschaltventil zur Umkehr der Kältemittelflussrichtung – ermöglicht Heiz- und Enteisungsbetrieb.
**Einbauposition:** Nach dem Kompressor; vor dem Verdampfer/Kondensator
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Paddelschalter
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0052400A
**Funktion:** Erkennt ob genügend Volumenstrom vorhanden ist
**Einbauposition:** Im Wasseraustritt des Wärmetauschers
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Heißgastemperatursensor ST5
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** keine Angaben
**Funktion:** misst Temperatur des Kältemittels nach austritt aus dem Kompressor
**Einbauposition:** Kältemittelverrohrung nach Kompressor
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Flüssigkeitstemperatursensor ST4
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** keine Angaben
**Funktion:** misst Temperatur des Kältemittels nach austritt aus dem Wärmetauscher
**Einbauposition:** Kältemittelverrohrung nach Wärmetauscher
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Rücklauftemperatursensor ST1
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** keine Angaben
**Funktion:** misst Temperatur des Wasser am Eingang des Wärmetauschers
**Einbauposition:** Eingang Wärmetauscher
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Außentemperatursensor ST2
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** keine Angaben
**Funktion:** misst Außentemperatur (Luft)
**Einbauposition:** fehlende Angaben
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Frostschutzsensor ST3
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** keine Angaben
**Funktion:** misst Temperatur am Verdampfer um zu prüfen ob dieser vereist
**Einbauposition:** Am Verdampfer
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Steuereinheit
**Version:** MD4
    - **SKU:** B0203200A
**Version:** MD5
    - **SKU:** B0052100A
**Version:** MD8
    - **SKU:** B0203300A
**Version:** TD5
    - **SKU:** B0224900A
**Version:** TD8
    - **SKU:** B0225000A
**Funktion:** Beinhaltet Steuerplatine, Kondensatoren, Relais
**Einbauposition:** Rückseite
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Relais
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0050800A
**Funktion:** fehlende Angaben
**Einbauposition:** Auf Steuereinheit
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Filterspule
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0050700A
**Funktion:** fehlende Angaben
**Einbauposition:** Auf Steuereinheit
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Steuerplatine
**Version:** MD4
    - **SKU:** R07146
**Version:** MD5
    - **SKU:** R07147
**Version:** MD8
    - **SKU:** R07148
**Version:** TD5
    - **SKU:** B0217300B
**Version:** TD8
    - **SKU:** B0217400B
**Funktion:** steuert Kompressor, Ventilator, 4-Wege-Ventil
**Einbauposition:** Auf Steuereinheit
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** Kompressor, Ventilatormotor, Magnetventil, HMI-Platine

## Entstörfilter
**Version:** MD4 + MD5
    - **SKU:** B0050900A
**Version:** MD8
    - **SKU:** WTC04000
**Version:** TD5 + TD8
    - **SKU:** B0217600A
**Funktion:** fehlende Angaben
**Einbauposition:** Auf Steuereinheit
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Spule für Expansionsventil
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0217200A
**Funktion:** schaltet Expansionsventil
**Einbauposition:** Am Expansionsventil
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** Expansionsventil

## Spule für 4-Wege-Ventil
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** WTC03836
**Funktion:** schaltet 4-Wege-Ventil
**Einbauposition:** Am 4-Wege-Ventil
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** 4-Wege-Ventil

## Heizpatrone
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0051000A
**Funktion:** verhindert Vereisung des Wassers im Wärmetauscher
**Einbauposition:** Am Wärmetauscher
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Niederdruckwächter
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0051200A
**Funktion:** schaltet signal bei zu niedrigem Druck im Niederdruckbereich
**Einbauposition:** im Niederdruckbereich vor dem Flüssigkeitsfiltertrockner
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Hochdruckwächter
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0051100A
**Funktion:** schaltet Signal bei zu hohem Druck im Hochdruckbereich
**Einbauposition:** Im Hochdruckbereich nach dem Kompressor
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Zwischenkreiskondensator
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0217700A
**Funktion:** Speichert energie im Gleichspannungs-Zwischenkreis nach Gleichrichter
**Einbauposition:** Auf Steuereinheit
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Anti-Vibrations-Fuß
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** A0261100A
**Funktion:** mindert Vibration der Wärmepumpe
**Einbauposition:** Unter der Grundplatte
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Steuerkabel RJ11/RJ45
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0051900A
**Funktion:** Verbindet Steuerplatine mit Bedieneinheit
**Einbauposition:** Angesteckt an Steuerplatine und Bedieneinheit
**Typische Fehlerquellen:** nicht richtig verbunden/angesteckt
**Abhängige Komponenten:** Bedieneinheit

## Lüftermotor
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** B0050300A
**Funktion:** treibt Ventilator an
**Einbauposition:** Unterhalb des Ventilators. Auf Motorkonsole
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Ventilator
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** WTC03955
**Funktion:** erzeugt Luftstrom
**Einbauposition:** Unterhalb des Lüftergehäuses
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Motorkonsole
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** M0132900A
**Funktion:** Befestigung für Lüftermotor
**Einbauposition:** Unterhalb des Lüftergehäuses
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

## Schutzgitter für Verdampfer
**Version:** MD4 + MD5 + MD8 + TD5 + TD8
    - **SKU:** A0261000A
**Funktion:** schützt Verdampfer
**Einbauposition:** Um Verdampfer
**Typische Fehlerquellen:** fehlende Angaben
**Abhängige Komponenten:** fehlende Angaben

---

# Technische Daten

## MD4
**Betriebstemperatur Luft:** -12°C bis 40°C
**Betriebstemperatur Wasser:** 12°C bis 32°C
**Spannungsversorgung:** 220 - 240 V, 50Hz
**Zulässige Spannungsabweichung:** +/- 6%
**Gerätesicherheit nach DIN IEC 60335-2-40:** I
**Verschmutzungsgrad nach DIN IEC 60335-1:** 2
**Überspannungskategorie nach DIN IEC 60335-1:** III
**Nominale Stromaufnahme:** 7,5 A
**Maxiale Stromaufnahme:** 10 A
**Mindestkabelquerschnitt (Stromquelle):** 3 x 2,5 mm²
**Prüfdruck:** 300.000 Pa
**Betriebsdruck:** 150.000 Pa
**Druckverlust:** 1,5 bar
**Mittlerer Mwasserdurchsatz:** 4 m³/h
**Empfohlenes Beckenvolumen:** 65 m³
**Effizienz bei 28°C Lufttemperatur, 28°C Wassertemperatur und 80% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 12 kW
    - **Durchschnittliche Heizleistung:** 9,3 kW
    - **Minimale Heizleistung:** 7,4 W
    - **Leistungsaufnahme:** 1,2 kW
    - **Durchschnittlicher COP:** 7,6
**Effizienz bei 15°C Lufttemperatur, 26°C Wassertemperatur und 70% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 9,1 kW
    - **Durchschnittliche Heizleistung:** 7 kW
    - **Minimale Heizleistung:** 5,5 kW
    - **Leistungsaufnahme:** 1,2 kW
    - **Durchschnittlicher COP:** 5,7

## MD5
**Betriebstemperatur Luft:** -12°C bis 40°C
**Betriebstemperatur Wasser:** 12°C bis 32°C
**Spannungsversorgung:** 220 - 240 V, 50 Hz
**Zulässige Spannungsabweichung:** +/- 6%
**Gerätesicherheit nach DIN IEC 60335-2-40:** I
**Verschmutzungsgrad nach DIN IEC 60335-1:** 2
**Überspannungskategorie nach DIN IEC 60335-1:** III
**Nominale Stromaufnahme:** 10 A
**Maxiale Stromaufnahme:** 13,9 A
**Mindestkabelquerschnitt (Stromquelle):** 3 x 2,5 mm²
**Prüfdruck:** 300.000 Pa
**Betriebsdruck:** 150.000 Pa
**Druckverlust:** 1,5 bar
**Mittlerer Mwasserdurchsatz:** 5 m³/h
**Empfohlenes Beckenvolumen:** 80 m³
**Effizienz bei 28°C Lufttemperatur, 28°C Wassertemperatur und 80% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 15,3 kW
    - **Durchschnittliche Heizleistung:** 11,4 kW
    - **Minimale Heizleistung:** 7,8 kW
    - **Leistungsaufnahme:** 1,6 kW
    - **Durchschnittlicher COP:** 7
**Effizienz bei 15°C Lufttemperatur, 26°C Wassertemperatur und 70% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 11,6 kW
    - **Durchschnittliche Heizleistung:** 8,6 kW
    - **Minimale Heizleistung:** 5,8 kW
    - **Leistungsaufnahme:** 1,6 kW
    - **Durchschnittlicher COP:** 5,4

## MD8
**Betriebstemperatur Luft:** -12°C bis 40°C
**Betriebstemperatur Wasser:** 12°C bis 32°C
**Spannungsversorgung:** 220 - 240V, 50 Hz
**Zulässige Spannungsabweichung:** +/- 6%
**Gerätesicherheit nach DIN IEC 60335-2-40:** I
**Verschmutzungsgrad nach DIN IEC 60335-1:** 2
**Überspannungskategorie nach DIN IEC 60335-1:** II
**Nominale Stromaufnahme:** 15 A
**Maxiale Stromaufnahme:** 22 A
**Mindestkabelquerschnitt (Stromquelle):** 3 x 6 mm²
**Prüfdruck:** 300.000 Pa
**Betriebsdruck:** 150.000 Pa
**Druckverlust:** 1,5 bar
**Mittlerer Mwasserdurchsatz:** 6 m³/h
**Empfohlenes Beckenvolumen:** 110 m³
**Effizienz bei 28°C Lufttemperatur, 28°C Wassertemperatur und 80% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 20 kW
    - **Durchschnittliche Heizleistung:** 15,6 kW
    - **Minimale Heizleistung:** 10,5 kW
    - **Leistungsaufnahme:** 2,6 kW
    - **Durchschnittlicher COP:** 6
**Effizienz bei 15°C Lufttemperatur, 26°C Wassertemperatur und 70% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 15 kW
    - **Durchschnittliche Heizleistung:** 11,7 kW
    - **Minimale Heizleistung:** 7,8 kW
    - **Leistungsaufnahme:** 2,4 kW
    - **Durchschnittlicher COP:** 4,8

## TD5
**Betriebstemperatur Luft:** -12°C bis 40°C
**Betriebstemperatur Wasser:** 12°C bis 32°C
**Spannungsversorgung:** 380 - 415 V, 50 Hz
**Zulässige Spannungsabweichung:** +/- 6%
**Gerätesicherheit nach DIN IEC 60335-2-40:** I
**Verschmutzungsgrad nach DIN IEC 60335-1:** 2
**Überspannungskategorie nach DIN IEC 60335-1:** II
**Nominale Stromaufnahme:** 4,4 A
**Maxiale Stromaufnahme:** 6 A
**Mindestkabelquerschnitt (Stromquelle):** 5 x 2,5 mm²
**Prüfdruck:** 300.000 Pa
**Betriebsdruck:** 150.000 Pa
**Druckverlust:** 1,5 bar
**Mittlerer Mwasserdurchsatz:** 5 m³/h
**Empfohlenes Beckenvolumen:** 80 m³
**Effizienz bei 28°C Lufttemperatur, 28°C Wassertemperatur und 80% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 15,3 kW
    - **Durchschnittliche Heizleistung:** 11,4 kW
    - **Minimale Heizleistung:** 7,8 kW
    - **Leistungsaufnahme:** 1,6 kW
    - **Durchschnittlicher COP:** 7
**Effizienz bei 15°C Lufttemperatur, 26°C Wassertemperatur und 70% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 11,6 kW
    - **Durchschnittliche Heizleistung:** 8,6 kW
    - **Minimale Heizleistung:** 5,8 kW
    - **Leistungsaufnahme:** 1,6 kW
    - **Durchschnittlicher COP:** 5,4

## TD8
**Betriebstemperatur Luft:** -12°C bis 40°C
**Betriebstemperatur Wasser:** 12°C bis 32°C
**Spannungsversorgung:** 380 - 415 V, 50 Hz
**Zulässige Spannungsabweichung:** +/- 6%
**Gerätesicherheit nach DIN IEC 60335-2-40:** I
**Verschmutzungsgrad nach DIN IEC 60335-1:** 2
**Überspannungskategorie nach DIN IEC 60335-1:** II
**Nominale Stromaufnahme:** 6 A
**Maxiale Stromaufnahme:** 8 A
**Mindestkabelquerschnitt (Stromquelle):** 5 x 2,5 mm²
**Prüfdruck:** 300.000 Pa
**Betriebsdruck:** 150.000
**Druckverlust:** 1,5 bar
**Mittlerer Mwasserdurchsatz:** 6 m³/h
**Empfohlenes Beckenvolumen:** 110 m³
**Effizienz bei 28°C Lufttemperatur, 28°C Wassertemperatur und 80% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 20 kW
    - **Durchschnittliche Heizleistung:** 15,5 kW
    - **Minimale Heizleistung:** 10,4 kW
    - **Leistungsaufnahme:** 2,6 kW
    - **Durchschnittlicher COP:** 6
**Effizienz bei 15°C Lufttemperatur, 26°C Wassertemperatur und 70% Luftfeuchtigkeit**
    - **Maximale Heizleistung:** 15 kW
    - **Durchschnittliche Heizleistung:** 11,6 kW
    - **Minimale Heizleistung:** 7,7 kW
    - **Leistungsaufnahme:** 2,4 kW
    - **Durchschnittlicher COP:** 4,8
